0,   100.00          / PSS/E-30.0    THU, JUN 02 2011  12:51
 POWER TECHNOLOGIES STANDARD BENCHMARK CASE
 1648 BUSES, 2602 BRANCHES
     1,'XXACAOCC    ',   0.0000,1,     0.000,     0.000,   1,   1,1.02586,  19.1725,   1
     2,'XXAXCCOA    ',   0.0000,1,     0.000,     0.000,   1,   1,0.98805,  13.0383,   1
     3,'XXOOYOAO    ',   0.0000,1,     0.000,     0.000,   1,   1,1.01993,  14.5083,   1
     4,'XXACCCCC    ',   0.0000,2,     0.000,     0.000,   1,   1,1.00145,   8.1565,   1
     5,'XXCAOOOO    ',   0.0000,1,     0.000,     0.000,   1,   1,0.99628,   2.9486,   1
     6,'XXACACAO    ',   0.0000,2,     0.000,     0.000,   1,   1,1.03000,   5.1056,   1
     7,'XXCOOOAO    ',   0.0000,1,     0.000,     0.000,   1,   1,1.00572,   5.3678,   1
     8,'XXAAOCAO    ',   0.0000,1,     0.000,     0.000,   1,   1,1.01413,   7.7940,   1
     9,'XXACACAO    ',   0.0000,1,     0.000,     0.000,   1,   1,1.00493,   5.6597,   1
    10,'XXAAOCAO    ',   0.0000,1,     0.000,     0.000,   1,   1,1.02249,   4.7072,   1
    11,'XXCOOOAO    ',   0.0000,1,     0.000,     0.000,   1,   1,1.02432,   3.7644,   1
    12,'XXCOOYCC    ',   0.0000,1,     0.000,     0.000,   1,   1,1.01764,   2.1019,   1
    13,'XXCOOYCC    ',   0.0000,1,     0.000,     0.000,   1,   1,0.99609,   2.9283,   1
    14,'XXAAOCOA    ',   0.0000,1,     0.000,     0.000,   1,   1,0.99738,   2.9193,   1
    15,'XXAAOCOA    ',   0.0000,2,     0.000,     0.000,   1,   1,1.02576,   2.0357,   1
    16,'XXOOOCAO    ',   0.0000,1,     0.000,     0.000,   1,   1,0.99690,   3.0574,   1
    17,'XXAXCCOA    ',   0.0000,1,     0.000,     0.000,   1,   1,1.02286,  16.2665,   1
    18,'XXCCAAOO    ',   0.0000,2,     0.000,     0.000,   1,   1,0.98263,   8.4413,   1
    19,'XXOOOOOC    ',   0.0000,1,     0.000,     0.000,   1,   1,1.00693,  14.7143,   1
    20,'XXOOOCAO    ',   0.0000,1,     0.000,     0.000,   1,   1,0.99677,   5.4517,   1
    21,'XXAAAOOC    ',   0.0000,2,     0.000,     0.000,   1,   1,1.00799,   6.5740,   1
    22,'XXCACOCA    ',   0.0000,1,     0.000,     0.000,   2,   1,0.97672,   5.2465,   1
    23,'XXCACOCA    ',   0.0000,1,     0.000,     0.000,   2,   1,1.00290,   3.7381,   1
    24,'XXCAAOAO    ',   0.0000,1,     0.000,     0.000,   2,   1,0.97984,   6.5639,   1
    25,'XXCCAAAC    ',   0.0000,1,     0.000,     0.000,   2,   1,1.02964,  12.4634,   1
    26,'XXOACACC    ',   0.0000,2,     0.000,     0.000,   2,   1,1.05000,  13.3079,   1
    27,'XXOAAOOA    ',   0.0000,2,     0.000,     0.000,   2,   1,1.05000,   5.9273,   1
    28,'XXCOOOCC    ',   0.0000,2,     0.000,     0.000,   2,   1,0.98736,   1.9457,   1
    29,'XXOAOOCA    ',   0.0000,1,     0.000,     0.000,   2,   1,1.02297,  10.7477,   1
    30,'XXAYOOOC    ',   0.0000,1,     0.000,     0.000,   2,   1,1.02299,  10.9986,   1
    31,'XXCCOAOA    ',   0.0000,1,     0.000,     0.000,   2,   1,1.02536,  10.9468,   1
    32,'XXCCOAOA    ',   0.0000,1,     0.000,     0.000,   2,   1,1.04281,  10.4999,   1
    33,'XXCCOACO    ',   0.0000,1,     0.000,     0.000,   2,   1,0.99862,  11.9607,   1
    34,'XXCCOACO    ',   0.0000,1,     0.000,     0.000,   2,   1,1.01838,   9.7256,   1
    35,'XXOOACCC    ',   0.0000,1,     0.000,     0.000,   2,   1,1.00853,   1.4406,   1
    36,'XXACAOCA    ',   0.0000,1,     0.000,     0.000,   2,   1,1.00871,   2.4136,   1
    37,'XXCAOCCC    ',   0.0000,1,     0.000,     0.000,   2,   1,1.01967,   8.2655,   1
    38,'XXCAOCCC    ',   0.0000,1,     0.000,     0.000,   2,   1,1.03112,   8.1926,   1
    39,'XXAAOCOO    ',   0.0000,1,     0.000,     0.000,   2,   1,1.01716,   9.0716,   1
    40,'XXAAOCOO    ',   0.0000,1,     0.000,     0.000,   2,   1,1.04374,   8.4387,   1
    41,'XXCAOOOC    ',   0.0000,2,     0.000,     0.000,   2,   1,1.03000,  15.1445,   1
    42,'XXCAOOOC    ',   0.0000,1,     0.000,     0.000,   2,   1,1.02568,  13.2575,   1
    43,'XXOOCAAO    ',   0.0000,1,     0.000,     0.000,   2,   1,1.05312,  12.9929,   1
    44,'XXXAOCAA    ',   0.0000,2,     0.000,     0.000,   2,   1,1.05000,  12.0544,   1
    45,'XXCCOACC    ',   0.0000,1,     0.000,     0.000,   2,   1,1.02991,  12.8523,   1
    46,'XXOCAOOO    ',   0.0000,1,     0.000,     0.000,   2,   1,1.05088,  12.3653,   1
    47,'XXOCOCOC    ',   0.0000,1,     0.000,     0.000,   2,   1,0.99458,   2.3710,   1
    48,'XXCAOCOC    ',   0.0000,1,     0.000,     0.000,   2,   1,1.00838,   7.6494,   1
    49,'XXAA.COA    ',   0.0000,1,     0.000,     0.000,   2,   1,1.05141,  12.3024,   1
    50,'XXCOOACC    ',   0.0000,1,     0.000,     0.000,   2,   1,1.00932,   7.8549,   1
    51,'XXCOCOCC    ',   0.0000,2,     0.000,     0.000,   3,   1,1.03000,  16.9918,   1
    52,'XXCOAOCC    ',   0.0000,1,     0.000,     0.000,   3,   1,0.98623,  13.0961,   1
    53,'XXCAOCCC    ',   0.0000,2,     0.000,     0.000,   3,   1,1.01467,  13.4586,   1
    54,'XXC.OOOO    ',   0.0000,2,     0.000,     0.000,   3,   1,1.01134,   9.9230,   1
    55,'XXC.OOOO    ',   0.0000,1,     0.000,     0.000,   3,   1,1.01680,  11.8737,   1
    56,'XXC.OOOO    ',   0.0000,2,     0.000,     0.000,   3,   1,1.02230,   6.2042,   1
    57,'XXOAYCCA    ',   0.0000,2,     0.000,     0.000,   3,   1,1.00932,   4.5269,   1
    58,'XXOAOOOA    ',   0.0000,2,     0.000,     0.000,   3,   1,0.98838,   5.4243,   1
    59,'XXOCAAOO    ',   0.0000,1,     0.000,     0.000,   4,   1,1.01278,   4.9646,   1
    60,'XXOCAAOO    ',   0.0000,1,     0.000,     0.000,   4,   1,1.02044,   3.6872,   1
    61,'XXOCAAOO    ',   0.0000,1,     0.000,     0.000,   4,   1,0.99185,   3.9327,   1
    62,'XXCCOOCA    ',   0.0000,1,     0.000,     0.000,   4,   1,1.02238,  14.6670,   1
    63,'XXCAOCAO    ',   0.0000,2,     0.000,     0.000,   4,   1,1.03000,  15.6742,   1
    64,'XXCCCOCY    ',   0.0000,1,     0.000,     0.000,   4,   1,1.00956,  13.4280,   1
    65,'XXCOAOAO    ',   0.0000,1,     0.000,     0.000,   4,   1,0.99592,   4.5627,   1
    66,'XXCACAAO    ',   0.0000,1,     0.000,     0.000,   4,   1,1.00522,   7.5400,   1
    67,'XXACOCOO    ',   0.0000,1,     0.000,     0.000,   4,   1,0.99120,  11.7111,   1
    68,'XXCACCOA    ',   0.0000,1,     0.000,     0.000,   4,   1,0.99622,   6.2706,   1
    69,'XXACOCOO    ',   0.0000,2,     0.000,     0.000,   4,   1,1.01059,   8.3306,   1
    70,'XXAAOOCA    ',   0.0000,1,     0.000,     0.000,   4,   1,0.99478,   6.9261,   1
    71,'XXCOOOOA    ',   0.0000,1,     0.000,     0.000,   4,   1,0.99420,  13.7630,   1
    72,'XXAAACOA    ',   0.0000,1,     0.000,     0.000,   4,   1,1.02820,   6.9861,   1
    73,'XXOACAOC    ',   0.0000,1,     0.000,     0.000,   4,   1,1.01860,   8.9525,   1
    74,'XXOOAOAC    ',   0.0000,1,     0.000,     0.000,   4,   1,1.01064,  11.3847,   1
    75,'XXOOAOAC    ',   0.0000,1,     0.000,     0.000,   4,   1,0.99725,   9.6934,   1
    76,'XXOOOOAC    ',   0.0000,1,     0.000,  -100.000,   5,   1,1.02488,  13.3904,   1
    77,'XXOOOOAC    ',   0.0000,1,     0.000,     0.000,   5,   1,1.04082,  11.4085,   1
    78,'XXOOOOAC    ',   0.0000,1,     0.000,     0.000,   5,   1,1.03853,   9.0456,   1
    79,'XXC.OOOO    ',   0.0000,2,     0.000,     0.000,   5,   1,1.03043,  11.3128,   1
    80,'XXCCAOOA    ',   0.0000,2,     0.000,     0.000,   5,   1,1.02798,  11.2531,   1
    81,'XXACOCOA    ',   0.0000,2,     0.000,     0.000,   5,   1,1.02000,   9.8193,   1
    82,'XXOAACAO    ',   0.0000,1,     0.000,     0.000,   5,   1,1.01392,  10.7521,   1
    83,'XXCA.COC    ',   0.0000,1,     0.000,     0.000,   5,   1,0.99548,   3.6108,   1
    84,'XXAOAAOC    ',   0.0000,2,     0.000,     0.000,   5,   1,1.02988,  11.0372,   1
    85,'XXCCOOOO    ',   0.0000,1,     0.000,     0.000,   5,   1,1.03641,  12.5969,   1
    86,'XXOAACCC    ',   0.0000,2,     0.000,     0.000,   5,   1,1.03000,  13.8661,   1
    87,'XXCAOOAA    ',   0.0000,1,     0.000,     0.000,   5,   1,1.03345,  12.6879,   1
    88,'XXACAACX    ',   0.0000,1,     0.000,     0.000,   5,   1,1.02987,  10.9192,   1
    89,'CXOCOOAO    ',   0.0000,1,     0.000,     0.000,   6,   1,1.03159,  24.6020,   1
    90,'CXACOACY    ',   0.0000,1,     0.000,     0.000,   6,   1,1.03640,  26.6645,   1
    91,'CXOAAOAO    ',   0.0000,2,     0.000,     0.000,   6,   1,1.05064,  27.8074,   1
    92,'CXCOAOCO    ',   0.0000,1,     0.000,     0.000,   6,   1,1.02900,  26.1971,   1
    93,'CXCCOCYC    ',   0.0000,1,     0.000,     0.000,   6,   1,1.01613,  19.8010,   1
    94,'CXACOOCA    ',   0.0000,1,     0.000,     0.000,   6,   1,1.03025,  21.2913,   1
    95,'CXCACOAC    ',   0.0000,1,     0.000,     0.000,   6,   1,0.99877,  15.2831,   1
    96,'CXCCACAC    ',   0.0000,2,     0.000,     0.000,   6,   1,1.03000,  18.7152,   1
    97,'CXCCACAC    ',   0.0000,1,     0.000,     0.000,   6,   1,1.02702,  18.7832,   1
    98,'CXCACACO    ',   0.0000,2,     0.000,     0.000,   6,   1,0.99874,  14.8890,   1
    99,'CXAOOCCA    ',   0.0000,1,     0.000,     0.000,   6,   1,1.02099,  14.5696,   1
   100,'CXCCOOCO    ',   0.0000,1,     0.000,     0.000,   6,   1,0.97187,   6.6253,   1
   101,'CXCOOCOC    ',   0.0000,1,     0.000,     0.000,   6,   1,1.00727,  21.1438,   1
   102,'CXCAOAAO    ',   0.0000,1,     0.000,     0.000,   6,   1,1.01996,  16.6183,   1
   103,'CXOCOCOA    ',   0.0000,1,     0.000,     0.000,   6,   1,1.02601,  30.3094,   1
   104,'CXCOCAAO    ',   0.0000,2,     0.000,     0.000,   6,   1,1.03000,  30.9111,   1
   105,'CXCOCAAO    ',   0.0000,1,     0.000,     0.000,   6,   1,1.05743,  28.9815,   1
   106,'CXCACCCO    ',   0.0000,1,     0.000,     0.000,   6,   1,1.03217,  23.5170,   1
   107,'CXCOOCCC    ',   0.0000,2,     0.000,     0.000,   7,   1,1.03000,   8.3995,   1
   108,'CXCOOCCC    ',   0.0000,2,     0.000,     5.400,   7,   1,1.03000,   6.8279,   1
   109,'CXCCOOCC    ',   0.0000,2,     0.000,     0.000,   7,   1,1.03000,  13.5172,   1
   110,'CXOCAOOO    ',   0.0000,1,     0.000,     0.000,   7,   1,1.01803,  10.0070,   1
   111,'CXOCAOOO    ',   0.0000,1,     0.000,     0.000,   7,   1,1.03000,   4.2717,   1
   112,'CXCCAAOO    ',   0.0000,1,     0.000,     0.000,   7,   1,1.02032,  10.7667,   1
   113,'CXCOOCOO    ',   0.0000,1,     0.000,     0.000,   7,   1,1.02980,   0.3504,   1
   114,'CXAOCOAA    ',   0.0000,1,     0.000,     0.000,   7,   1,1.02472,   7.5595,   1
   115,'CXCCAAOO    ',   0.0000,2,     0.000,     0.000,   7,   1,1.03000,  10.5566,   1
   116,'CXAACAAO    ',   0.0000,1,     0.000,     0.000,   7,   1,0.96010,  -6.0845,   1
   117,'CXOOOCCO    ',   0.0000,2,     0.000,     0.000,   7,   1,1.00283,   2.1436,   1
   118,'CXCCAAOO    ',   0.0000,2,     0.000,     0.000,   7,   1,1.02957,  -4.1874,   1
   119,'CXCOOCAA    ',   0.0000,1,     0.000,     0.000,   7,   1,0.99967,  -2.7443,   1
   120,'CXCOCAOC    ',   0.0000,1,     0.000,     0.000,   7,   1,1.01406,  -3.8789,   1
   121,'CXCCOCAO    ',   0.0000,1,     0.000,     0.000,   7,   1,1.01759,  -4.4580,   1
   122,'CXCOCOCC    ',   0.0000,2,     0.000,     0.000,   7,   1,1.02854,  -2.6859,   1
   123,'CXOOOCOO    ',   0.0000,1,     0.000,     0.000,   7,   1,1.05403,   1.5847,   1
   124,'CXOCCCAC    ',   0.0000,1,     0.000,     0.000,   7,   1,1.01271,   9.9752,   1
   125,'CXCOOCOO    ',   0.0000,1,     0.000,     0.000,   7,   1,1.00001,   2.4461,   1
   126,'CXCCAAOO    ',   0.0000,1,     0.000,     0.000,   7,   1,0.96310,  -1.7648,   1
   127,'CXCCOYCA    ',   0.0000,1,     0.000,     0.000,   8,   1,1.02951,  10.7861,   1
   128,'CXOCCOOO    ',   0.0000,2,     0.000,     0.000,   8,   1,0.99638,   9.2600,   1
   129,'CXOAOCOO    ',   0.0000,1,     0.000,     0.000,   8,   1,1.01120,   9.5534,   1
   130,'CXOCOCOC    ',   0.0000,1,     0.000,   -50.000,   8,   1,1.01547,  13.4899,   1
   131,'CXCOXCOO    ',   0.0000,2,     0.000,     5.400,   8,   1,1.03000,   9.8140,   1
   132,'CXAOOCCC    ',   0.0000,1,     0.000,     0.000,   8,   1,0.99198,   5.2109,   1
   133,'CXOCYAAC    ',   0.0000,2,     0.000,    20.000,   8,   1,1.00785,   4.1826,   1
   134,'CXOCAOCA    ',   0.0000,2,     0.000,    10.000,   8,   1,0.99893,   2.8293,   1
   135,'CXCCCOAC    ',   0.0000,1,     0.000,     0.000,   8,   1,1.03028,   8.1556,   1
   136,'CXOCOAOO    ',   0.0000,2,     0.000,     5.000,   8,   1,1.03000,  12.2512,   1
   137,'CXCACAAA    ',   0.0000,2,     0.000,     5.000,   8,   1,1.02000,   9.8224,   1
   138,'CXOOOCCC    ',   0.0000,1,     0.000,     0.000,   8,   1,1.00589,   3.8858,   1
   139,'CXOCZOAO    ',   0.0000,1,     0.000,    10.000,   8,   1,1.03022,   8.2680,   1
   140,'CXOCZOAO    ',   0.0000,1,     0.000,     0.000,   8,   1,1.01819,  11.9580,   1
   141,'CXCOOOAO    ',   0.0000,2,     0.000,     0.000,   8,   1,1.03000,  11.1435,   1
   142,'CXOOCOCC    ',   0.0000,1,     0.000,   -25.000,   8,   1,1.03068,  10.9478,   1
   143,'CXACACOO    ',   0.0000,1,     0.000,     0.000,   8,   1,1.02267,   9.8098,   1
   144,'CXCOOCCC    ',   0.0000,1,     0.000,     0.000,   8,   1,1.00191,   9.0467,   1
   145,'CXCCOOAO    ',   0.0000,1,     0.000,     0.000,   9,   1,0.99187,   9.3435,   1
   146,'CXCACAAO    ',   0.0000,1,     0.000,     0.000,   9,   1,0.98517,  10.0077,   1
   147,'CXAXCCOA    ',   0.0000,1,     0.000,     0.000,   9,   1,1.02047,  14.3195,   1
   148,'CXAOCOCC    ',   0.0000,1,     0.000,     0.000,   9,   1,1.00961,   8.4323,   1
   149,'CXCOCOOC    ',   0.0000,2,     0.000,     0.000,   9,   1,1.03429,  32.3040,   1
   150,'CXYCOOAO    ',   0.0000,1,     0.000,     1.200,   9,   1,1.02311,  12.8804,   1
   151,'CXCACAOO    ',   0.0000,1,     0.000,  -100.000,   9,   1,1.03380,  26.7019,   1
   152,'CXCOOCAA    ',   0.0000,1,     0.000,     0.000,   9,   1,1.05350,  17.8235,   1
   153,'CXCACCOA    ',   0.0000,1,     0.000,     0.000,   9,   1,1.04380,  15.8653,   1
   154,'CXAOOOCA    ',   0.0000,1,     0.000,     0.000,   9,   1,1.03897,  14.5438,   1
   155,'CXOOAAOO    ',   0.0000,1,     0.000,     0.000,   9,   1,1.04234,  13.8284,   1
   156,'CXOCAAOO    ',   0.0000,1,     0.000,     0.000,   9,   1,1.04693,  16.7646,   1
   157,'CXOOOOOO    ',   0.0000,1,     0.000,     0.000,   9,   1,1.05365,  21.3963,   1
   158,'CXOOCOCO    ',   0.0000,1,     0.000,     0.000,   9,   1,1.04786,  23.7387,   1
   159,'CXACOOCC    ',   0.0000,1,     0.000,     0.000,   9,   1,1.03896,  19.3315,   1
   160,'CXOOCAAC    ',   0.0000,1,     0.000,     0.000,   9,   1,1.04175,  28.0666,   1
   161,'CXAOCOAA    ',   0.0000,1,     0.000,     0.000,   9,   1,1.03009,  18.1153,   1
   162,'CXOAOCAA    ',   0.0000,1,     0.000,     0.000,   9,   1,1.02417,  19.3936,   1
   163,'CXOAOCAA    ',   0.0000,1,     0.000,   -16.500,   9,   1,1.02395,  17.3343,   1
   164,'CXOCOCCC    ',   0.0000,2,     0.000,     0.000,   9,   1,1.04500,  29.0030,   1
   165,'CXCOAAAA    ',   0.0000,1,     0.000,     0.000,   9,   1,1.01007,  15.9444,   1
   166,'CXCCOCAA    ',   0.0000,1,     0.000,     0.000,   9,   1,1.02094,  22.0037,   1
   167,'CXACOCCA    ',   0.0000,2,     0.000,     0.000,   9,   1,1.00000,  14.9229,   1
   168,'CXOCAAOO    ',   0.0000,1,     0.000,     0.000,   9,   1,1.00721,  17.6056,   1
   169,'CXOCACOO    ',   0.0000,1,     0.000,     0.000,   9,   1,1.00321,  15.6635,   1
   170,'CXYOOAAO    ',   0.0000,2,     0.000,     0.000,   9,   1,1.03000,  78.8547,   1
   171,'CXAOOOAO    ',   0.0000,2,     0.000,     3.000,   9,   1,1.07481,  20.0089,   1
   172,'CXAXCCOA    ',   0.0000,1,     0.000,     0.000,   9,   1,1.00639,  13.9789,   1
   173,'CXAXCCCO    ',   0.0000,1,     0.000,     0.000,   9,   1,1.01528,  11.1105,   1
   174,'CXAXCCCO    ',   0.0000,1,     0.000,     0.000,   9,   1,1.01241,  14.9154,   1
   175,'CXCAOOOO    ',   0.0000,1,     0.000,     0.000,   9,   1,0.96451,  12.0085,   1
   176,'CXAAOCCO    ',   0.0000,1,     0.000,     0.000,   9,   1,1.02892,  17.3220,   1
   177,'CXCCAOOA    ',   0.0000,2,     0.000,     0.000,   9,   1,1.03000,  13.6664,   1
   178,'CXCCAACA    ',   0.0000,1,     0.000,     0.000,   9,   1,0.99809,   9.9954,   1
   179,'CXAAAAOA    ',   0.0000,1,     0.000,     1.700,   9,   1,1.03387,  21.3575,   1
   180,'CXAAAAOA    ',   0.0000,1,     0.000,     0.000,   9,   1,1.02862,  24.9345,   1
   181,'CXCAACOC    ',   0.0000,2,     0.000,     0.000,   9,   1,1.06126,  19.4703,   1
   182,'CXCAACOC    ',   0.0000,2,     0.000,     0.000,   9,   1,1.04137,  21.3573,   1
   183,'CXCAOOAA    ',   0.0000,2,     0.000,     0.000,   9,   1,1.05841,  18.7997,   1
   184,'CXOAAOOC    ',   0.0000,1,     0.000,     0.000,   9,   1,1.06705,  21.2077,   1
   185,'CXOAAOOC    ',   0.0000,1,     0.000,     0.000,   9,   1,1.04659,  24.3412,   1
   186,'CXAAOOOA    ',   0.0000,1,     0.000,     0.000,   9,   1,1.03089,  21.4601,   1
   187,'CXCAOAOO    ',   0.0000,2,     0.000,     2.700,   9,   1,1.02687,  20.2729,   1
   188,'CXCACAOO    ',   0.0000,2,     0.000,     0.000,   9,   1,1.05311,  26.0072,   1
   189,'CXOCOCCC    ',   0.0000,2,     0.000,     0.000,   9,   1,1.04500,  28.6254,   1
   190,'CXAACCYC    ',   0.0000,1,     0.000,     0.000,   9,   1,1.00266,  31.3597,   1
   191,'CXCOOOCO    ',   0.0000,1,     0.000,     0.000,   9,   1,1.02490,  23.2920,   1
   192,'CXOOCOCA    ',   0.0000,1,     0.000,     0.000,   9,   1,1.03985,  22.5678,   1
   193,'CXCOCOAC    ',   0.0000,2,     0.000,     0.000,   9,   1,1.02182,  25.4711,   1
   194,'CXCOAOCA    ',   0.0000,1,     0.000,     0.000,   9,   1,1.04668,  41.0928,   1
   195,'CXCOAOCA    ',   0.0000,1,     0.000,     0.000,   9,   1,1.03377,  40.6914,   1
   196,'CXCCAAOA    ',   0.0000,2,     0.000,     0.000,   9,   1,1.04000,  47.2617,   1
   197,'CXCCAAOA    ',   0.0000,2,     0.000,     0.000,   9,   1,1.03000,  46.0863,   1
   198,'CXOCCOCC    ',   0.0000,1,     0.000,     0.000,   9,   1,1.01663,  37.2301,   1
   199,'CXCAOCOO    ',   0.0000,1,     0.000,    10.800,   9,   1,1.03633,  26.5759,   1
   200,'CXOOAAAO    ',   0.0000,1,     0.000,     0.000,   9,   1,1.05933,  29.9659,   1
   201,'CXOOAAAO    ',   0.0000,1,     0.000,     0.000,   9,   1,1.03430,  32.4870,   1
   202,'CXCACOOA    ',   0.0000,2,     0.000,     0.000,   9,   1,1.01124,  14.5608,   1
   203,'CXCACOOA    ',   0.0000,1,     0.000,     0.000,   9,   1,1.00570,  19.5438,   1
   204,'CXCCACOC    ',   0.0000,2,     0.000,     0.000,   9,   1,1.04557,  24.2993,   1
   205,'CXCCACOC    ',   0.0000,1,     0.000,     0.000,   9,   1,1.02513,  26.3327,   1
   206,'CXCAOCCO    ',   0.0000,2,     0.000,    21.000,   9,   1,1.03000,  19.2187,   1
   207,'CXOOAAOA    ',   0.0000,1,     0.000,     0.000,   9,   1,1.01994,  19.7283,   1
   208,'CXOOAAOA    ',   0.0000,1,     0.000,     0.000,   9,   1,1.00992,  20.9797,   1
   209,'CXOOOCCC    ',   0.0000,1,     0.000,     0.000,   9,   1,1.00022,  47.3455,   1
   210,'CXACACOA    ',   0.0000,1,     0.000,     0.000,   9,   1,0.97046,  49.4451,   1
   211,'CXAOOOAA    ',   0.0000,2,     0.000,     0.000,   9,   1,0.95163,  52.3195,   1
   212,'CXOOOOCA    ',   0.0000,1,     0.000,     0.000,   9,   1,0.97690,  59.4702,   1
   213,'CXAOOCCO    ',   0.0000,1,     0.000,     0.000,   9,   1,0.99652,  63.1215,   1
   214,'CXCA.OCC    ',   0.0000,2,     0.000,     0.000,   9,   1,1.03000,  68.2103,   1
   215,'CXCA.OCC    ',   0.0000,1,     0.000,     0.000,   9,   1,1.00488,  68.2103,   1
   216,'CXCA.OCC    ',   0.0000,2,     0.000,     0.000,   9,   1,1.03000,  68.7817,   1
   217,'CXOCAOAC    ',   0.0000,2,     0.000,     0.000,   9,   1,1.01335,  57.7239,   1
   218,'CXCOACOC    ',   0.0000,1,     0.000,     0.000,   9,   1,1.00534,  61.7009,   1
   219,'CXCCAAOO    ',   0.0000,2,     0.000,   -30.000,   9,   1,1.00511,  59.9122,   1
   220,'CXCCAAOO    ',   0.0000,1,     0.000,     0.000,   9,   1,1.00934,  61.2054,   1
   221,'CXCAAACA    ',   0.0000,1,     0.000,   -12.000,   9,   1,1.02503,  73.7533,   1
   222,'CXCCAOCA    ',   0.0000,1,     0.000,     5.400,   9,   1,1.05105,  27.2437,   1
   223,'CXAOAOCA    ',   0.0000,1,     0.000,     0.000,   9,   1,1.00358,  33.3915,   1
   224,'CXOCCCAC    ',   0.0000,1,     0.000,     5.400,   9,   1,1.01576,  28.3535,   1
   225,'CXAAOCAA    ',   0.0000,1,     0.000,     0.000,   9,   1,1.03101,  43.9095,   1
   226,'CXAOYCCA    ',   0.0000,2,     0.000,     0.000,   9,   1,1.04689,  27.0327,   1
   227,'CXCOAOCO    ',   0.0000,1,     0.000,     0.000,   9,   1,1.03326,  25.5012,   1
   228,'CXCCCCOC    ',   0.0000,1,     0.000,     0.000,   9,   1,1.03353,  25.8668,   1
   229,'CXCCCCOC    ',   0.0000,1,     0.000,    -5.000,   9,   1,1.04955,  25.3911,   1
   230,'CXOCOOAC    ',   0.0000,1,     0.000,     0.000,   9,   1,1.02776,  25.1892,   1
   231,'CXOCOOOO    ',   0.0000,1,     0.000,     0.000,   9,   1,1.00420,  10.7921,   1
   232,'CXCOCOCA    ',   0.0000,1,     0.000,     0.000,   9,   1,0.98097,  10.8123,   1
   233,'CXAYOCCO    ',   0.0000,1,     0.000,     0.000,   9,   1,1.03520,  15.3713,   1
   234,'CXOACAAO    ',   0.0000,1,     0.000,     0.000,   9,   1,1.06675,  18.9499,   1
   235,'CXOCOOOO    ',   0.0000,1,     0.000,     0.000,   9,   1,1.01720,  16.3454,   1
   236,'CXCOAOCO    ',   0.0000,1,     0.000,     0.000,   9,   1,1.05058,  24.6950,   1
   237,'CXO.COOC    ',   0.0000,2,     0.000,     0.000,   9,   1,1.03326,  45.1757,   1
   238,'CXCOCOOA    ',   0.0000,1,     0.000,     0.000,   9,   1,0.99234,  46.2753,   1
   239,'CXCOCOOA    ',   0.0000,1,     0.000,     0.000,   9,   1,1.02221,  48.8844,   1
   240,'CXO.COOC    ',   0.0000,1,     0.000,     0.000,   9,   1,1.03038,  44.6933,   1
   241,'CXCOOACC    ',   0.0000,1,     0.000,     0.000,   9,   1,0.98455,   7.9488,   1
   242,'CXCCCOCC    ',   0.0000,1,     0.000,     0.000,   9,   1,1.00684,  13.7924,   1
   243,'CXO.COOC    ',   0.0000,2,     0.000,  -125.000,   9,   1,1.03500,  43.9439,   1
   244,'CXOOOOAC    ',   0.0000,1,     0.000,     0.000,   9,   1,1.03531,  22.7843,   1
   245,'CXOOOOOO    ',   0.0000,1,     0.000,     0.000,   9,   1,1.03303,  22.4210,   1
   246,'CXAAAAOA    ',   0.0000,1,     0.000,   -75.000,   9,   1,1.02660,  26.4369,   1
   247,'CXAAOAOC    ',   0.0000,1,     0.000,     0.000,   9,   1,1.03169,  20.3088,   1
   248,'CXAAOAOC    ',   0.0000,1,     0.000,     0.000,   9,   1,1.07835,  19.7553,   1
   249,'XXCCOOAO    ',   0.0000,1,     0.000,     0.000,  10,   1,0.98393,   7.3756,   1
   250,'XXOOCOOC    ',   0.0000,1,     0.000,     0.000,  10,   1,1.01043,   1.4616,   1
   251,'XXOACOOC    ',   0.0000,1,     0.000,     0.000,  10,   1,1.00088,   6.9056,   1
   252,'XXOACOOC    ',   0.0000,1,     0.000,     0.000,  10,   1,1.02006,   4.9634,   1
   253,'XXAOACOO    ',   0.0000,2,     0.000,     0.000,  10,   1,1.03000,   6.8111,   1
   254,'XXAAAOCO    ',   0.0000,1,     0.000,     0.000,  10,   1,0.98434,   2.4723,   1
   255,'XXAOAAOO    ',   0.0000,1,     0.000,     0.000,  10,   1,0.97158,   1.8626,   1
   256,'XXCAAACC    ',   0.0000,1,     0.000,     0.000,  10,   1,1.00569,   1.7465,   1
   257,'XXAOOCCA    ',   0.0000,1,     0.000,     0.000,  10,   1,1.01348,   4.5200,   1
   258,'XXOAOACA    ',   0.0000,1,     0.000,     0.000,  10,   1,1.00739,   0.2177,   1
   259,'XXOOCOOC    ',   0.0000,1,     0.000,     0.000,  10,   1,0.99450,  -0.1877,   1
   260,'XXCOAACA    ',   0.0000,1,     0.000,     0.000,  10,   1,1.00851,   4.1284,   1
   261,'XXCCOCAA    ',   0.0000,1,     0.000,     0.000,  10,   1,1.00224,   0.9554,   1
   262,'XXOCOOAO    ',   0.0000,1,     0.000,     0.000,  10,   1,1.00740,  -0.4395,   1
   263,'XXOCOOAO    ',   0.0000,1,     0.000,     0.000,  10,   1,0.99755,   0.9254,   1
   264,'XXOOCOOA    ',   0.0000,1,     0.000,     0.000,  10,   1,0.98682,   1.6479,   1
   265,'XXOAOCOO    ',   0.0000,2,     0.000,     0.000,  10,   1,1.02481,   1.8621,   1
   266,'XXACOACA    ',   0.0000,1,     0.000,     0.000,  10,   1,1.01977,   0.4250,   1
   267,'XXOOOCOA    ',   0.0000,1,     0.000,     0.000,  10,   1,1.02341,   6.4065,   1
   268,'XXOCOCOC    ',   0.0000,1,     0.000,     0.000,  10,   1,1.00715,   0.4980,   1
   269,'XXOOOCCC    ',   0.0000,1,     0.000,     0.000,  10,   1,0.99708,   2.7558,   1
   270,'XXACCOCA    ',   0.0000,1,     0.000,     0.000,  10,   1,1.02120,   1.3754,   1
   271,'XXACAOCC    ',   0.0000,2,     0.000,   -75.000,  11,   1,1.03000,  19.2109,   1
   272,'XXOAOOAC    ',   0.0000,2,     0.000,     0.000,  16,   1,0.97182, -12.0483,   1
   273,'XXCAOOCO    ',   0.0000,1,     0.000,     0.000,  16,   1,1.00246,  -7.8879,   1
   274,'XXCAOOCO    ',   0.0000,2,     0.000,     0.000,  16,   1,1.00000, -10.7234,   1
   275,'XXCAOCXX    ',   0.0000,1,     0.000,     0.000,  16,   1,0.94432,  -9.9775,   1
   276,'XXOOCCOO    ',   0.0000,1,     0.000,     0.000,  16,   1,1.01828,  -9.4216,   1
   277,'XXOOCCOO    ',   0.0000,2,     0.000,     0.000,  16,   1,1.01478,  -6.8522,   1
   278,'XXOACOAO    ',   0.0000,1,     0.000,     0.000,  16,   1,0.95468,  -7.1596,   1
   279,'XXOCCCOA    ',   0.0000,1,     0.000,     5.400,  16,   1,0.95353,  -6.8394,   1
   280,'XXCCCCOO    ',   0.0000,1,     0.000,     0.000,  16,   1,1.02948,  -7.5808,   1
   281,'XXCCCOAX    ',   0.0000,2,     0.000,     0.000,  16,   1,1.01102,  -4.1447,   1
   282,'XXAAOCOC    ',   0.0000,1,     0.000,     0.000,  16,   1,0.98003,  -3.5875,   1
   283,'XXAAOCOC    ',   0.0000,2,     0.000,     0.000,  16,   1,0.97444,  -5.6071,   1
   284,'XXOAOAOC    ',   0.0000,1,     0.000,     0.000,  16,   1,0.95031,  -8.2002,   1
   285,'XXA-COAO    ',   0.0000,1,     0.000,     0.000,  17,   1,0.95977,  -2.2066,   1
   286,'XXCCCOAC    ',   0.0000,1,     0.000,   -50.000,  17,   1,1.00874,  12.0534,   1
   287,'XXA-COAO    ',   0.0000,1,     0.000,     0.000,  17,   1,0.97045,  -4.8363,   1
   288,'XXCOOACC    ',   0.0000,1,     0.000,     0.000,  17,   1,1.03721,   6.0704,   1
   289,'XXAACCCC    ',   0.0000,2,     0.000,     0.000,  17,   1,1.03227,   1.6493,   1
   290,'XXCAOCCA    ',   0.0000,1,     0.000,     0.000,  17,   1,1.00385,  -4.3549,   1
   291,'XXAOCCCO    ',   0.0000,1,     0.000,     0.000,  17,   1,1.00100,  -4.8414,   1
   292,'XXCOCCAC    ',   0.0000,1,     0.000,     0.000,  17,   1,1.04481,   6.5243,   1
   293,'XXOOOACO    ',   0.0000,1,     0.000,     0.000,  17,   1,1.03798,   8.1402,   1
   294,'XXOOOACO    ',   0.0000,2,     0.000,     0.000,  17,   1,1.01000,  12.0919,   1
   295,'XXOOOCOO    ',   0.0000,2,     0.000,     0.000,  17,   1,1.03008,   3.3996,   1
   296,'XXOCCAOA    ',   0.0000,1,     0.000,    17.400,  17,   1,1.01040,   9.5472,   1
   297,'XXAOAAOA    ',   0.0000,2,     0.000,     0.000,  17,   1,1.02722,   3.3510,   1
   298,'XXCCCCAC    ',   0.0000,2,     0.000,     0.000,  17,   1,1.03626,   4.2633,   1
   299,'XXCCACCO    ',   0.0000,2,     0.000,     3.000,  17,   1,1.04355,   3.6055,   1
   300,'XXCCACCO    ',   0.0000,1,     0.000,     0.000,  17,   1,1.00684,   3.1300,   1
   301,'XXCCACCO    ',   0.0000,1,     0.000,     0.000,  17,   1,1.01045,   4.2614,   1
   302,'XXCCACCO    ',   0.0000,1,     0.000,     0.000,  17,   1,1.00742,   6.2537,   1
   303,'XXOACOAC    ',   0.0000,2,     0.000,     0.000,  17,   1,1.02000,  15.0615,   1
   304,'XXOOACAC    ',   0.0000,1,     0.000,     0.000,  17,   1,1.03428,   6.0978,   1
   305,'XXCCOOOC    ',   0.0000,1,     0.000,     0.000,  17,   1,1.02071,  10.3638,   1
   306,'XXAOCCAC    ',   0.0000,1,     0.000,     0.000,  17,   1,1.04493,   7.3678,   1
   307,'XXAAOCOY    ',   0.0000,1,     0.000,     0.000,  17,   1,1.05073,   8.1871,   1
   308,'XXACAOCO    ',   0.0000,1,     0.000,     0.000,  17,   1,1.05168,   8.3168,   1
   309,'XXACAOCO    ',   0.0000,1,     0.000,     0.000,  17,   1,1.04109,  10.1143,   1
   310,'XXACAOCO    ',   0.0000,1,     0.000,     0.000,  17,   1,1.01386,  12.4740,   1
   311,'XXACOOCA    ',   0.0000,1,     0.000,     0.000,  17,   1,1.04087,   6.8250,   1
   312,'XXOOOACO    ',   0.0000,1,     0.000,     0.000,  17,   1,1.03577,   9.1145,   1
   313,'XXOOOCCO    ',   0.0000,1,     0.000,     0.000,  17,   1,0.99865,   4.7528,   1
   314,'XXOOOCCC    ',   0.0000,2,     0.000,     0.000,  17,   1,1.01000,  11.3137,   1
   315,'XXOOOCCC    ',   0.0000,1,     0.000,     0.000,  17,   1,1.04969,   8.1547,   1
   316,'XXOCOCCO    ',   0.0000,1,     0.000,    10.800,  17,   1,1.03982,   6.4124,   1
   317,'XXOCOCOO    ',   0.0000,1,     0.000,     0.000,  17,   1,1.04936,   8.1123,   1
   318,'XXCOCOOO    ',   0.0000,1,     0.000,     0.000,  17,   1,1.03727,   6.5630,   1
   319,'XXOOOCCO    ',   0.0000,1,     0.000,     0.000,  17,   1,1.04107,   6.5561,   1
   320,'XXCOOACC    ',   0.0000,1,     0.000,     0.000,  17,   1,1.03616,   5.9037,   1
   321,'XXCACCOC    ',   0.0000,1,     0.000,     0.000,  17,   1,1.04099,   6.1959,   1
   322,'XXACOACY    ',   0.0000,1,     0.000,     0.000,  17,   1,1.03788,   5.9734,   1
   323,'XXACAOOO    ',   0.0000,1,     0.000,     0.000,  17,   1,0.99491,   9.9077,   1
   324,'XXACAOOO    ',   0.0000,1,     0.000,     0.000,  17,   1,1.05118,   7.0849,   1
   325,'XXOCAAOC    ',   0.0000,1,     0.000,    21.600,  17,   1,1.04542,   6.5811,   1
   326,'XXCCYAOO    ',   0.0000,1,     0.000,    21.600,  17,   1,1.04319,   6.4462,   1
   327,'XXOOCOCC    ',   0.0000,2,     0.000,     0.000,  17,   1,1.04300,   6.8707,   1
   328,'XXCOAOOA    ',   0.0000,1,     0.000,     0.000,  17,   1,1.03775,   6.3724,   1
   329,'XXAOOAOO    ',   0.0000,1,     0.000,    10.800,  17,   1,1.03901,   6.5041,   1
   330,'XXCCOOCC    ',   0.0000,1,     0.000,    10.800,  17,   1,1.03760,   6.3466,   1
   331,'XXAOAAOA    ',   0.0000,1,     0.000,    10.800,  17,   1,1.03842,   6.0025,   1
   332,'XXAOOOCA    ',   0.0000,2,     0.000,    22.200,  17,   1,1.01482,  -0.9240,   1
   333,'XXAOOOCA    ',   0.0000,1,     0.000,     0.000,  17,   1,0.94174,   1.6594,   1
   334,'XXACCCAO    ',   0.0000,1,     0.000,     0.000,  17,   1,1.00379,   0.8459,   1
   335,'XXCCAACA    ',   0.0000,1,     0.000,     0.000,  17,   1,1.02352,   5.3810,   1
   336,'XXACOAAC    ',   0.0000,1,     0.000,     5.400,  17,   1,1.03052,   5.1372,   1
   337,'XXACACCC    ',   0.0000,1,     0.000,     0.000,  17,   1,1.03816,   6.3922,   1
   338,'XXCOCCOC    ',   0.0000,2,     0.000,     0.000,  17,   1,1.04300,   7.0115,   1
   339,'XXCOCCOC    ',   0.0000,1,     0.000,     0.000,  17,   1,1.01245,  11.2228,   1
   340,'XXACAACC    ',   0.0000,1,     0.000,     5.400,  17,   1,1.03849,   6.9919,   1
   341,'XXAACOCO    ',   0.0000,1,     0.000,     0.000,  17,   1,1.03832,   6.3547,   1
   342,'XXCOCCAO    ',   0.0000,1,     0.000,     0.000,  17,   1,1.04521,   7.7761,   1
   343,'XXOCAOCA    ',   0.0000,1,     0.000,     0.000,  17,   1,1.04669,   7.9166,   1
   344,'XXOCAOCA    ',   0.0000,1,     0.000,     0.000,  17,   1,1.00664,  10.6318,   1
   345,'XXCAOACA    ',   0.0000,1,     0.000,     0.000,  17,   1,1.02067,   5.7413,   1
   346,'XXOCOOCA    ',   0.0000,2,     0.000,     0.000,  17,   1,1.04176,   6.3530,   1
   347,'XXOOACAC    ',   0.0000,1,     0.000,     0.000,  17,   1,1.01487,  12.3248,   1
   348,'XXOCCOCO    ',   0.0000,1,     0.000,     0.000,  17,   1,1.04236,   6.7453,   1
   349,'XXCOCAOC    ',   0.0000,1,     0.000,     0.000,  17,   1,1.03913,   6.1565,   1
   350,'XXCOCAOC    ',   0.0000,1,     0.000,     0.000,  17,   1,1.03979,   6.1862,   1
   351,'XXCOCCOC    ',   0.0000,1,     0.000,     0.000,  17,   1,1.04320,   6.4368,   1
   352,'XXAAOOCO    ',   0.0000,1,     0.000,     5.400,  17,   1,1.03608,   5.7379,   1
   353,'XXAOAAAO    ',   0.0000,2,     0.000,     0.000,  17,   1,1.04300,   6.6667,   1
   354,'XXOOOACC    ',   0.0000,1,     0.000,     5.400,  17,   1,1.04061,   6.9632,   1
   355,'XXOCAACO    ',   0.0000,1,     0.000,     5.400,  17,   1,1.01269,  10.7406,   1
   356,'XXOCAACO    ',   0.0000,1,     0.000,     0.000,  17,   1,0.99248,  10.2717,   1
   357,'XXOOOCAA    ',   0.0000,1,     0.000,     0.000,  17,   1,1.00219,   9.7177,   1
   358,'XXCACOOO    ',   0.0000,2,     0.000,    10.800,  17,   1,0.98545,   3.3901,   1
   359,'XXOCYCOO    ',   0.0000,1,     0.000,     0.000,  17,   1,1.00366,  10.4048,   1
   360,'XXOOOOCA    ',   0.0000,2,     0.000,     0.000,  17,   1,1.01306,  12.8319,   1
   361,'XXOOOOCA    ',   0.0000,1,     0.000,     0.000,  17,   1,1.00304,  19.3143,   1
   362,'XXOCYOCA    ',   0.0000,1,     0.000,     5.400,  17,   1,0.94979,   2.2300,   1
   363,'XXACOCCO    ',   0.0000,1,     0.000,     0.000,  17,   1,0.96000,   1.8697,   1
   364,'XXACCOOO    ',   0.0000,1,     0.000,     2.700,  17,   1,1.04144,   7.4480,   1
   365,'XXCOOOCC    ',   0.0000,1,     0.000,     0.000,  17,   1,1.04315,   7.6033,   1
   366,'XXCOOOCC    ',   0.0000,1,     0.000,     0.000,  17,   1,1.00408,  10.1893,   1
   367,'XXACCOOA    ',   0.0000,1,     0.000,     0.000,  17,   1,0.96958,   2.0455,   1
   368,'XXCACOAC    ',   0.0000,1,     0.000,     0.000,  17,   1,1.01484,  10.7433,   1
   369,'XXOCOOCA    ',   0.0000,1,     0.000,     0.000,  17,   1,0.99549,  35.8766,   1
   370,'XXCOACCC    ',   0.0000,1,     0.000,    14.200,  17,   1,0.98066,   5.6497,   1
   371,'XXCAOOOC    ',   0.0000,1,     0.000,     0.000,  17,   1,1.03873,   7.7481,   1
   372,'XXCOAACC    ',   0.0000,1,     0.000,     0.000,  17,   1,1.04261,   7.2600,   1
   373,'XXCAOOOC    ',   0.0000,1,     0.000,     0.000,  17,   1,1.03819,   7.4824,   1
   374,'XXACAACA    ',   0.0000,1,     0.000,     0.000,  17,   1,1.04539,   6.5777,   1
   375,'XXOCXOOC    ',   0.0000,1,     0.000,     0.000,  17,   1,1.04023,   6.1357,   1
   376,'XXAOCOCA    ',   0.0000,2,     0.000,     0.000,  17,   1,1.03990,   6.4385,   1
   377,'XXOCAAOO    ',   0.0000,1,     0.000,     0.000,  17,   1,1.01009,   8.0666,   1
   378,'XXAACOAC    ',   0.0000,1,     0.000,     0.000,  17,   1,0.99666,   5.8635,   1
   379,'XXCOCAAY    ',   0.0000,1,     0.000,     5.400,  17,   1,1.01258,  10.4427,   1
   380,'XXAOACCO    ',   0.0000,1,     0.000,     0.000,  17,   1,1.04142,   6.1717,   1
   381,'XXCOACCO    ',   0.0000,1,     0.000,     0.000,  17,   1,1.03999,  10.1945,   1
   382,'XXCCAAOC    ',   0.0000,1,     0.000,     0.000,  17,   1,1.05092,   8.1625,   1
   383,'XXOACOAC    ',   0.0000,1,     0.000,     0.000,  17,   1,1.03769,  12.8331,   1
   384,'XXCCOOOO    ',   0.0000,1,     0.000,     0.000,  17,   1,1.03666,   8.0834,   1
   385,'XXCOACCO    ',   0.0000,1,     0.000,     0.000,  17,   1,1.01574,  11.8565,   1
   386,'XXCOOOCA    ',   0.0000,1,     0.000,     0.000,  17,   1,1.04743,   6.7994,   1
   387,'XXOCOAOC    ',   0.0000,1,     0.000,     0.000,  17,   1,1.02782,   6.9286,   1
   388,'XXACCCAO    ',   0.0000,1,     0.000,     0.000,  17,   1,1.05259,  19.4868,   1
   389,'XXOYOCOC    ',   0.0000,1,     0.000,     0.000,  17,   1,1.03859,   9.0230,   1
   390,'XXAACOOA    ',   0.0000,1,     0.000,     5.400,  17,   1,0.97262,   1.6935,   1
   391,'XXOAACOC    ',   0.0000,1,     0.000,     0.000,  17,   1,1.04184,   7.3773,   1
   392,'XXCCCCAA    ',   0.0000,1,     0.000,     0.000,  17,   1,1.04120,   6.6400,   1
   393,'XXCCAACC    ',   0.0000,1,     0.000,     0.000,  17,   1,1.04884,  19.7639,   1
   394,'XXAAAOCA    ',   0.0000,1,     0.000,     0.000,  18,   1,1.02741,   5.7496,   1
   395,'XXAOOOCA    ',   0.0000,1,     0.000,     0.000,  18,   1,1.00198,  18.8728,   1
   396,'XXCOOCAA    ',   0.0000,2,     0.000,     0.000,  18,   1,1.02665,   7.3202,   1
   397,'XXOAOACC    ',   0.0000,1,     0.000,     0.000,  18,   1,1.03968,   7.3802,   1
   398,'XXAAOAOO    ',   0.0000,2,     0.000,     0.000,  18,   1,1.03271,  45.1716,   1
   399,'XXOCOCOA    ',   0.0000,1,     0.000,     0.000,  18,   1,1.01453,  38.4676,   1
   400,'XXACOACY    ',   0.0000,1,     0.000,     0.000,  18,   1,1.01489,  28.8867,   1
   401,'XXOCOOOO    ',   0.0000,1,     0.000,     0.000,  19,   1,1.03132,  16.1714,   1
   402,'XXCACZCC    ',   0.0000,1,     0.000,     0.000,  19,   1,0.99880,  15.2200,   1
   403,'XXCACCCA    ',   0.0000,1,     0.000,     0.000,  19,   1,1.03490,  24.5836,   1
   404,'XXAAAOOO    ',   0.0000,1,     0.000,     0.000,  19,   1,1.03179,  15.9722,   1
   405,'XXCCOAOO    ',   0.0000,1,     0.000,     0.000,  19,   1,0.99931,  17.5844,   1
   406,'XXAACCOO    ',   0.0000,1,     0.000,     0.000,  19,   1,1.02077,   5.3951,   1
   407,'XXCOCAAC    ',   0.0000,1,     0.000,     0.000,  19,   1,0.98022,   2.7868,   1
   408,'XXCOOCCO    ',   0.0000,1,     0.000,     0.000,  19,   1,1.03184,   6.0084,   1
   409,'XXOOOOAO    ',   0.0000,1,     0.000,     0.000,  19,   1,1.03788,   6.4604,   1
   410,'XXAOACCC    ',   0.0000,2,     0.000,     5.400,  19,   1,1.03194,  12.0266,   1
   411,'XXOCAOOO    ',   0.0000,1,     0.000,     0.000,  19,   1,0.98613,   8.8291,   1
   412,'XXCCCOAC    ',   0.0000,1,     0.000,     0.000,  26,   1,1.04295,  11.1299,   1
   413,'XXOOOCCO    ',   0.0000,1,     0.000,     4.500,  26,   1,0.98798,   3.9153,   1
   414,'XXACAOCO    ',   0.0000,1,     0.000,    13.500,  26,   1,0.99961,   4.0780,   1
   415,'XXCOCOOC    ',   0.0000,1,     0.000,     0.000,  26,   1,1.00936,   5.8306,   1
   416,'XXCCCOAA    ',   0.0000,1,     0.000,     8.600,  26,   1,1.01496,   8.7804,   1
   417,'XXCOOCOA    ',   0.0000,2,     0.000,     7.200,  26,   1,0.98953,   2.7343,   1
   418,'XXOOAAOC    ',   0.0000,2,     0.000,     0.000,  26,   1,0.98867,   2.4176,   1
   419,'XXCACOOA    ',   0.0000,2,     0.000,     7.200,  26,   1,1.01449,   4.5211,   1
   420,'XXAOAAOO    ',   0.0000,1,     0.000,     0.000,  26,   1,1.04223,  10.1347,   1
   421,'XXAOAAOO    ',   0.0000,2,     0.000,     0.000,  26,   1,1.02013,   6.6254,   1
   422,'XXCAOCCA    ',   0.0000,1,     0.000,    14.400,  26,   1,1.04770,   7.6368,   1
   423,'XXCAAOCA    ',   0.0000,1,     0.000,     0.000,  26,   1,1.03336,   4.6640,   1
   424,'XXOAOOCO    ',   0.0000,1,     0.000,     0.000,  26,   1,1.02800,   3.8683,   1
   425,'XXCOCYCO    ',   0.0000,2,     0.000,     0.000,  26,   1,1.05000,   8.5314,   1
   426,'XXAOOOAO    ',   0.0000,2,     0.000,     0.000,  26,   1,1.01000,  -1.0504,   1
   427,'XXCOOAAC    ',   0.0000,2,     0.000,     6.000,  26,   1,1.00754,  -1.3065,   1
   428,'XXOAOXXO    ',   0.0000,1,     0.000,     0.000,  26,   1,1.02920,   3.9976,   1
   429,'XXOCAOAO    ',   0.0000,2,     0.000,    26.800,  26,   1,1.03531,   4.7402,   1
   430,'XXOOCCOO    ',   0.0000,2,     0.000,     0.000,  26,   1,1.02400,   2.9775,   1
   431,'XXCACCOA    ',   0.0000,1,     0.000,     0.000,  26,   1,1.03991,   5.9732,   1
   432,'XXXXAOCC    ',   0.0000,1,     0.000,    12.000,  26,   1,1.00742,  -2.2400,   1
   433,'XXOOCCCA    ',   0.0000,2,     0.000,     0.000,  26,   1,1.01000,  -2.0606,   1
   434,'XXCAAAOC    ',   0.0000,2,     0.000,     0.000,  26,   1,1.01471,  -1.0381,   1
   435,'XXCAAOAO    ',   0.0000,1,     0.000,     0.000,  26,   1,0.99916,   1.6268,   1
   436,'XXCACOXX    ',   0.0000,1,     0.000,     0.000,  26,   1,1.01181,   1.6405,   1
   437,'XXCACOCC    ',   0.0000,1,     0.000,     0.000,  26,   1,1.01232,   1.7952,   1
   438,'XXCOACCA    ',   0.0000,1,     0.000,     0.000,  26,   1,1.00984,   5.3969,   1
   439,'XXCOACCA    ',   0.0000,1,     0.000,     0.000,  26,   1,1.02187,   2.9022,   1
   440,'XXAOACOO    ',   0.0000,2,     0.000,    26.800,  26,   1,1.00625,   1.0422,   1
   441,'XXOAOXXO    ',   0.0000,1,     0.000,     0.000,  26,   1,1.02871,   3.8916,   1
   442,'XXOAOAOO    ',   0.0000,1,     0.000,     0.000,  26,   1,1.00494,   0.8908,   1
   443,'XXOOOOAC    ',   0.0000,1,     0.000,     0.000,  26,   1,0.99818,   0.1476,   1
   444,'XXCCCCOA    ',   0.0000,2,     0.000,     0.000,  26,   1,1.00888,   2.6717,   1
   445,'XXCAAOAC    ',   0.0000,2,     0.000,     0.000,  26,   1,1.01500,   4.1848,   1
   446,'XXCOOCAA    ',   0.0000,1,     0.000,     0.000,  26,   1,1.04939,   7.5930,   1
   447,'XXCOOCAA    ',   0.0000,1,     0.000,     0.000,  26,   1,1.03159,  10.0327,   1
   448,'XXCOCYCO    ',   0.0000,2,     0.000,     0.000,  26,   1,1.05000,  14.2061,   1
   449,'XXAAOOAO    ',   0.0000,2,     0.000,     0.000,  26,   1,1.00271,  -3.3909,   1
   450,'XXAAOOAO    ',   0.0000,1,     0.000,     0.000,  26,   1,0.99874,  -3.5425,   1
   451,'XXCAAXXO    ',   0.0000,1,     0.000,     0.000,  26,   1,1.03434,   4.7941,   1
   452,'XXACCCOC    ',   0.0000,2,     0.000,     3.700,  28,   1,1.06146,  21.8532,   1
   453,'XXAAOOOC    ',   0.0000,1,     0.000,     1.200,  28,   1,1.02844,  12.8630,   1
   454,'XXYCOOOC    ',   0.0000,2,     0.000,     4.000,  28,   1,1.03102,  13.7621,   1
   455,'XXOOACOC    ',   0.0000,2,     0.000,     8.000,  28,   1,1.03000,  13.2352,   1
   456,'XXOAAOOC    ',   0.0000,2,     0.000,     0.000,  28,   1,1.05912,  20.1172,   1
   457,'XXCCCACC    ',   0.0000,2,     0.000,     9.000,  28,   1,1.05505,  23.6622,   1
   458,'XXOOCOCC    ',   0.0000,1,     0.000,   -75.000,  29,   1,1.01855,  20.6172,   1
   459,'XXOOCOCC    ',   0.0000,2,     0.000,     0.000,  29,   1,1.04174,  18.1207,   1
   460,'XXCA.CCO    ',   0.0000,2,     0.000,   -50.000,  29,   1,1.02900,  22.2369,   1
   461,'XXAOCOCC    ',   0.0000,1,     0.000,     0.000,  31,   1,0.98517,  -6.0891,   1
   462,'XXOCOACC    ',   0.0000,2,     0.000,     0.000,  31,   1,1.04300,   7.7312,   1
   463,'XXCCCCAC    ',   0.0000,2,     0.000,     0.000,  31,   1,1.02400,   2.7975,   1
   464,'XXCOAAOC    ',   0.0000,1,     0.000,     0.000,  31,   1,1.04614,  -2.4418,   1
   465,'XXOOCAAO    ',   0.0000,1,     0.000,     0.000,  31,   1,1.02726,   2.6904,   1
   466,'XXCCAOOC    ',   0.0000,1,     0.000,     0.000,  31,   1,1.02153,  -0.0843,   1
   467,'XXCCCOCC    ',   0.0000,1,     0.000,     0.000,  31,   1,1.03423,   3.1423,   1
   468,'XXOCOCCA    ',   0.0000,1,     0.000,     2.000,  31,   1,1.03717,   5.1933,   1
   469,'XXOCOOOA    ',   0.0000,1,     0.000,     0.000,  31,   1,1.01059,  -3.3957,   1
   470,'XXCACCCO    ',   0.0000,1,     0.000,     0.000,  31,   1,1.00586,   0.3036,   1
   471,'XXAOCOCA    ',   0.0000,2,     0.000,     0.000,  31,   1,1.01600,  -4.8853,   1
   472,'XXCOOOYC    ',   0.0000,1,     0.000,     0.000,  31,   1,1.00491,  -6.3089,   1
   473,'XXCAOCOC    ',   0.0000,1,     0.000,     0.000,  31,   1,0.99635,  -8.0060,   1
   474,'XXOCOOCC    ',   0.0000,1,     0.000,     0.000,  31,   1,0.99317,  -8.3728,   1
   475,'XXOCOAAO    ',   0.0000,1,     0.000,     0.000,  31,   1,0.99954,  -5.7673,   1
   476,'XXAOACCC    ',   0.0000,1,     0.000,     0.000,  31,   1,1.02623,   0.5427,   1
   477,'XXOOAOAO    ',   0.0000,1,     0.000,     0.000,  31,   1,1.01994,   0.1066,   1
   478,'XXOOAACC    ',   0.0000,1,     0.000,     2.000,  31,   1,1.01898,   1.6411,   1
   479,'XXCOOAOC    ',   0.0000,2,     0.000,     0.000,  31,   1,1.02400,   6.9045,   1
   480,'XXCOOAOC    ',   0.0000,1,     0.000,     0.000,  31,   1,1.02026,   2.8566,   1
   481,'XXCCCCCO    ',   0.0000,1,     0.000,     0.000,  31,   1,0.99607,  -2.8501,   1
   482,'XXOACOCO    ',   0.0000,1,     0.000,     0.000,  31,   1,1.01153,  -0.4710,   1
   483,'XXOCCOOC    ',   0.0000,1,     0.000,    25.000,  31,   1,1.01542,  -1.1869,   1
   484,'XXACCOOC    ',   0.0000,1,     0.000,     0.000,  31,   1,1.01700,   2.6346,   1
   485,'XXACCOOC    ',   0.0000,1,     0.000,     0.000,  31,   1,1.01916,  -0.7340,   1
   486,'XXCCOOCC    ',   0.0000,1,     0.000,     0.000,  31,   1,1.01736,  -0.9867,   1
   487,'XXOAOOCA    ',   0.0000,1,     0.000,     0.000,  31,   1,1.00951,  -1.0375,   1
   488,'XXCCCCAC    ',   0.0000,2,     0.000,     3.000,  31,   1,1.01200,   0.3652,   1
   489,'XXOCAOOC    ',   0.0000,1,     0.000,     0.000,  31,   1,1.01116,  -1.4745,   1
   490,'XXCACOOC    ',   0.0000,1,     0.000,     0.000,  31,   1,1.00702,  -1.4105,   1
   491,'XXAOCOYA    ',   0.0000,1,     0.000,     0.000,  31,   1,1.02584,   3.9636,   1
   492,'XXOACAOC    ',   0.0000,1,     0.000,     0.000,  31,   1,0.99943,  -2.2352,   1
   493,'XXACAAOO    ',   0.0000,1,     0.000,     0.000,  31,   1,0.98890,  -3.3881,   1
   494,'XXACCOOC    ',   0.0000,1,     0.000,     0.000,  31,   1,1.02678,  -1.3966,   1
   495,'XXACACAO    ',   0.0000,1,     0.000,     0.000,  31,   1,0.97875,  -4.7025,   1
   496,'XXOOAACC    ',   0.0000,1,     0.000,     0.000,  31,   1,0.97824,  -5.1324,   1
   497,'XXCOCCAA    ',   0.0000,1,     0.000,     0.000,  31,   1,1.00939,  -8.2185,   1
   498,'XXCOCCAA    ',   0.0000,2,     0.000,    24.000,  31,   1,1.00000, -11.2686,   1
   499,'XXOCOOAO    ',   0.0000,1,     0.000,     0.000,  31,   1,1.01158,  -8.1812,   1
   500,'XXCOOCAA    ',   0.0000,1,     0.000,     0.000,  31,   1,1.00246,  -5.2468,   1
   501,'XXCACCCO    ',   0.0000,1,     0.000,     0.000,  31,   1,1.01047,   0.6648,   1
   502,'XXCACCCO    ',   0.0000,1,     0.000,     0.000,  31,   1,1.04436,  -2.1757,   1
   503,'XXCCAOCA    ',   0.0000,1,     0.000,     0.000,  31,   1,1.01136,  -5.0867,   1
   504,'XXCCAAOO    ',   0.0000,1,     0.000,     8.000,  31,   1,1.01703,  -4.5776,   1
   505,'XXCO.OOA    ',   0.0000,1,     0.000,     0.000,  31,   1,0.99450,  -0.8481,   1
   506,'XXCO.OOA    ',   0.0000,1,     0.000,    24.000,  31,   1,1.03478,  -2.9826,   1
   507,'XXCAAOOO    ',   0.0000,2,     0.000,     9.000,  31,   1,0.99362,  -8.5324,   1
   508,'XXCAAOCA    ',   0.0000,1,     0.000,     0.000,  31,   1,1.02862,  -3.4950,   1
   509,'XXCOOCOA    ',   0.0000,1,     0.000,     5.000,  31,   1,0.98844,  -6.5913,   1
   510,'XXCOAOCO    ',   0.0000,1,     0.000,     0.000,  31,   1,1.02428,  -3.5485,   1
   511,'XXCOAOCO    ',   0.0000,1,     0.000,     0.000,  31,   1,1.02843,  -3.4181,   1
   512,'XXAOCOCC    ',   0.0000,1,     0.000,     0.000,  31,   1,0.97915,  -1.5225,   1
   513,'XXCOOCOC    ',   0.0000,1,     0.000,     0.000,  31,   1,1.00547,  -2.4294,   1
   514,'XXXXAA.A    ',   0.0000,1,     0.000,     0.000,  31,   1,1.03306,  -3.6361,   1
   515,'XXCOAAAO    ',   0.0000,1,     0.000,     0.000,  31,   1,1.01228,   0.4838,   1
   516,'XXXXACAA    ',   0.0000,1,     0.000,     0.000,  31,   1,1.03314,  -3.6335,   1
   517,'XXXXACAA    ',   0.0000,1,     0.000,     0.000,  31,   1,1.03359,  -3.6216,   1
   518,'XXCCAOOA    ',   0.0000,1,     0.000,     0.000,  31,   1,1.01146,  -4.5096,   1
   519,'XXCACOAO    ',   0.0000,1,     0.000,     0.000,  31,   1,1.00887,   0.0162,   1
   520,'XXCACOAO    ',   0.0000,1,     0.000,     0.000,  31,   1,1.00452,  -2.5077,   1
   521,'XXCACOAO    ',   0.0000,1,     0.000,     0.000,  31,   1,1.02905,  -2.9538,   1
   522,'XXOCYCAC    ',   0.0000,2,     0.000,     9.000,  31,   1,1.01241,  -5.7651,   1
   523,'XXOCCCAA    ',   0.0000,1,     0.000,     3.000,  31,   1,0.97737,  -7.2858,   1
   524,'XXOCOOAO    ',   0.0000,1,     0.000,     0.000,  31,   1,1.03067,  -4.9213,   1
   525,'XXOCOOAO    ',   0.0000,2,     0.000,     4.000,  31,   1,1.00000,  -9.5100,   1
   526,'XXOOAOCC    ',   0.0000,2,     0.000,     5.000,  31,   1,1.03506,  -3.4098,   1
   527,'XXOCOOOO    ',   0.0000,1,     0.000,     0.000,  31,   1,1.01675,  -4.1528,   1
   528,'XXOOOCOO    ',   0.0000,1,     0.000,     8.000,  31,   1,1.03237,  -3.7152,   1
   529,'XXOYOCOO    ',   0.0000,1,     0.000,     0.000,  31,   1,1.00992,  -3.1200,   1
   530,'XXOCAAOO    ',   0.0000,1,     0.000,     8.000,  31,   1,1.02220,  -3.6202,   1
   531,'XXOCAOOO    ',   0.0000,1,     0.000,     0.000,  31,   1,1.01660,  -5.0676,   1
   532,'XXOOOAOC    ',   0.0000,1,     0.000,     8.000,  31,   1,1.04137,  -2.6464,   1
   533,'XXOAOAOO    ',   0.0000,1,     0.000,     4.000,  31,   1,1.01441,  -5.7433,   1
   534,'XXOAOOCA    ',   0.0000,1,     0.000,     0.000,  31,   1,1.00955,  -1.0434,   1
   535,'XXO.COOC    ',   0.0000,1,     0.000,     0.000,  31,   1,1.02117,   5.3962,   1
   536,'XXOOC.AC    ',   0.0000,1,     0.000,     0.000,  31,   1,0.99374,  -8.2261,   1
   537,'XXOOCOOA    ',   0.0000,1,     0.000,     0.000,  31,   1,1.03761,  -2.6820,   1
   538,'XXOCOCCA    ',   0.0000,1,     0.000,     0.000,  31,   1,1.03367,  -0.8329,   1
   539,'XXOCCCCC    ',   0.0000,2,     0.000,     0.000,  31,   1,1.04700,   0.4612,   1
   540,'XXOCCCXX    ',   0.0000,2,     0.000,     0.000,  31,   1,1.04700,   6.3745,   1
   541,'XXOCCCCX    ',   0.0000,2,     0.000,     0.000,  31,   1,1.05000,  -2.1976,   1
   542,'XXOCCCCC    ',   0.0000,2,     0.000,     0.000,  31,   1,1.04400,  -1.3881,   1
   543,'XXOCAOAC    ',   0.0000,1,     0.000,     0.000,  31,   1,1.00781,  -7.5173,   1
   544,'XXOCAOOO    ',   0.0000,1,     0.000,     0.000,  31,   1,1.02922,  -3.3116,   1
   545,'XXOCOAYO    ',   0.0000,1,     0.000,     0.000,  31,   1,1.03580,  -2.3638,   1
   546,'XXOA.CCC    ',   0.0000,2,     0.000,     0.000,  31,   1,1.03400,  10.1564,   1
   547,'XXOOAACC    ',   0.0000,2,     0.000,     0.000,  31,   1,1.03869,  -2.1451,   1
   548,'XXOOAACX    ',   0.0000,2,     0.000,     0.000,  31,   1,1.04000,  -0.1467,   1
   549,'XXOOAACC    ',   0.0000,2,     0.000,     0.000,  31,   1,1.04000,  -0.6607,   1
   550,'XXACCOOC    ',   0.0000,1,     0.000,     0.000,  31,   1,1.03882,  -3.7419,   1
   551,'XXACOCOO    ',   0.0000,1,     0.000,     2.000,  31,   1,1.01343,  -3.4516,   1
   552,'XXACOCCO    ',   0.0000,1,     0.000,     0.000,  31,   1,1.02917,  -3.3248,   1
   553,'XXAACOCO    ',   0.0000,1,     0.000,     0.000,  31,   1,0.99731,  -5.8730,   1
   554,'XXAA.OCA    ',   0.0000,1,     0.000,     4.000,  31,   1,1.00586,  -5.1365,   1
   555,'XXAA.OCA    ',   0.0000,1,     0.000,    10.000,  31,   1,1.02400,  -5.1300,   1
   556,'XXAACAOA    ',   0.0000,1,     0.000,     0.000,  31,   1,1.03642,  -3.9342,   1
   557,'XXACAOAO    ',   0.0000,1,     0.000,     0.000,  31,   1,1.02522,  -3.6005,   1
   558,'XXXXAO.A    ',   0.0000,1,     0.000,     0.000,  31,   1,1.02625,  -3.2119,   1
   559,'XXAACCAC    ',   0.0000,1,     0.000,     3.000,  31,   1,0.99433,  -7.8878,   1
   560,'XXAAOOOA    ',   0.0000,1,     0.000,     5.000,  31,   1,1.00683,  -5.8738,   1
   561,'XXACOOCY    ',   0.0000,2,     0.000,     3.000,  31,   1,1.03222,  -3.3581,   1
   562,'XXACAOCA    ',   0.0000,2,     0.000,    22.000,  31,   1,1.04099,  -2.5288,   1
   563,'XXAOOACA    ',   0.0000,1,     0.000,     5.000,  31,   1,0.99678,  -6.7708,   1
   564,'XXCOCCAC    ',   0.0000,1,     0.000,     0.000,  31,   1,1.01757,  -2.0091,   1
   565,'XXOOCOOA    ',   0.0000,2,     0.000,    11.000,  31,   1,1.01839,  -2.9317,   1
   566,'XXAAOOCA    ',   0.0000,1,     0.000,     0.000,  31,   1,1.00848,   0.2600,   1
   567,'XXCCOOAC    ',   0.0000,1,     0.000,     0.000,  31,   1,1.01049,   0.0575,   1
   568,'XXAO.CCO    ',   0.0000,1,     0.000,     0.000,  31,   1,1.01799,   0.6071,   1
   569,'XXCCCOOA    ',   0.0000,1,     0.000,     0.000,  31,   1,1.01601,   0.6464,   1
   570,'XXOCCOOC    ',   0.0000,1,     0.000,     0.000,  31,   1,1.03237,   2.9097,   1
   571,'XXCCOOOO    ',   0.0000,1,     0.000,     0.000,  31,   1,1.01309,   0.4181,   1
   572,'XXCOOOCA    ',   0.0000,1,     0.000,     0.000,  31,   1,1.02273,   1.5234,   1
   573,'XXOCOAOO    ',   0.0000,1,     0.000,     0.000,  31,   1,1.01748,   1.0530,   1
   574,'XXCACCAO    ',   0.0000,1,     0.000,     0.000,  31,   1,1.01000,   0.0337,   1
   575,'XXOOACOC    ',   0.0000,2,     0.000,     0.000,  31,   1,1.01668,  -3.6730,   1
   576,'XXCOAOOA    ',   0.0000,1,     0.000,     0.000,  31,   1,1.02448,   1.9437,   1
   577,'XXCAOCCC    ',   0.0000,1,     0.000,     0.000,  31,   1,1.01110,   0.1894,   1
   578,'XXOOCOOA    ',   0.0000,1,     0.000,     0.000,  31,   1,1.01277,  -0.0009,   1
   579,'XXOAOOOC    ',   0.0000,2,     0.000,     0.000,  31,   1,1.01800,   2.5304,   1
   580,'XXOAOOOC    ',   0.0000,2,     0.000,     0.000,  31,   1,1.01300,   2.4932,   1
   581,'XXOAOOOC    ',   0.0000,2,     0.000,     0.000,  31,   1,1.04800,   2.5941,   1
   582,'XXOOAACC    ',   0.0000,1,     0.000,     0.000,  31,   1,1.01449,   2.3917,   1
   583,'XXACOOCC    ',   0.0000,1,     0.000,     0.000,  31,   1,1.01393,   2.4750,   1
   584,'XXOOCOAC    ',   0.0000,1,     0.000,     0.000,  31,   1,1.00911,   2.3670,   1
   585,'XXAAOOCY    ',   0.0000,1,     0.000,     0.000,  31,   1,1.01030,   2.3610,   1
   586,'XXAOACOC    ',   0.0000,1,     0.000,     0.000,  31,   1,1.03868,   1.1415,   1
   587,'XXOYAAOO    ',   0.0000,1,     0.000,     0.000,  31,   1,1.01085,   2.3744,   1
   588,'XXCCOCOC    ',   0.0000,1,     0.000,     0.000,  31,   1,0.99948,   2.8885,   1
   589,'XXCCAAOA    ',   0.0000,1,     0.000,     0.000,  31,   1,1.00772,   4.6527,   1
   590,'XXOCACAO    ',   0.0000,1,     0.000,     0.000,  31,   1,1.00940,   6.2750,   1
   591,'XXOCACAO    ',   0.0000,2,     0.000,     0.000,  31,   1,1.03400,  10.0849,   1
   592,'XXOOAOOC    ',   0.0000,1,     0.000,     0.000,  31,   1,1.00386,   4.5152,   1
   593,'XXAOOAOC    ',   0.0000,1,     0.000,     0.000,  31,   1,1.00010,   3.0443,   1
   594,'XXCOCOAO    ',   0.0000,1,     0.000,     0.000,  31,   1,1.01063,   0.7121,   1
   595,'XXACCAOA    ',   0.0000,1,     0.000,     0.000,  31,   1,1.00449,  -0.4340,   1
   596,'XXAOAOCA    ',   0.0000,1,     0.000,     0.000,  31,   1,1.00347,   2.5994,   1
   597,'XXCOAZCO    ',   0.0000,1,     0.000,     0.000,  31,   1,1.01598,   3.1474,   1
   598,'XXCOAZCO    ',   0.0000,1,     0.000,     0.000,  31,   1,1.02817,   0.8624,   1
   599,'XXCOOOOA    ',   0.0000,1,     0.000,     0.000,  31,   1,1.02185,  -0.1852,   1
   600,'XXAAOACA    ',   0.0000,1,     0.000,     0.000,  31,   1,1.01799,   0.2620,   1
   601,'XXACAAOO    ',   0.0000,1,     0.000,     0.000,  31,   1,1.02213,   3.3825,   1
   602,'XXACAAOO    ',   0.0000,2,     0.000,     0.000,  31,   1,1.03685,   1.2171,   1
   603,'XXOCOOYC    ',   0.0000,1,     0.000,     0.000,  31,   1,1.02409,  -0.3122,   1
   604,'XXAOOACO    ',   0.0000,1,     0.000,     0.000,  31,   1,1.02851,  -0.6196,   1
   605,'XXCCAOOO    ',   0.0000,1,     0.000,     0.000,  31,   1,1.03046,  -0.1789,   1
   606,'XXAOCAOC    ',   0.0000,1,     0.000,     0.000,  31,   1,1.01615,  -0.0943,   1
   607,'XXCCAACO    ',   0.0000,1,     0.000,     0.000,  31,   1,0.99845,  -0.7954,   1
   608,'XXCAOOOO    ',   0.0000,1,     0.000,     0.000,  31,   1,0.99287,  -3.0988,   1
   609,'XXOOOCCC    ',   0.0000,1,     0.000,     0.000,  31,   1,0.98559,  -3.1823,   1
   610,'XXAOCOCA    ',   0.0000,1,     0.000,     0.000,  31,   1,0.95457,  -6.5499,   1
   611,'XXCACACC    ',   0.0000,1,     0.000,     0.000,  31,   1,0.94560,  -7.2324,   1
   612,'XXOAYCXC    ',   0.0000,1,     0.000,     0.000,  31,   1,0.94006,  -7.6719,   1
   613,'XXACOAAC    ',   0.0000,1,     0.000,     0.000,  31,   1,0.94026,  -8.1757,   1
   614,'XXCAAOAC    ',   0.0000,1,     0.000,     0.000,  31,   1,0.95226,  -5.6137,   1
   615,'XXCOCCOC    ',   0.0000,1,     0.000,     0.000,  31,   1,0.97219,  -4.3561,   1
   616,'XXAOCOYA    ',   0.0000,1,     0.000,     0.000,  31,   1,1.01882,   0.6683,   1
   617,'XXO.COOO    ',   0.0000,1,     0.000,     0.000,  31,   1,1.01978,   0.6661,   1
   618,'XXAOOACA    ',   0.0000,1,     0.000,     0.000,  31,   1,1.01494,   0.3956,   1
   619,'XXOOOACA    ',   0.0000,1,     0.000,     0.000,  31,   1,1.01418,   0.2352,   1
   620,'XXOOAAOO    ',   0.0000,1,     0.000,     0.000,  31,   1,1.00637,  -0.8195,   1
   621,'XXCCCACC    ',   0.0000,1,     0.000,     0.000,  31,   1,1.01488,   0.1784,   1
   622,'XXACACAO    ',   0.0000,1,     0.000,     0.000,  31,   1,1.00587,  -2.2780,   1
   623,'XXCOOACA    ',   0.0000,1,     0.000,     0.000,  31,   1,1.00904,  -1.4332,   1
   624,'XXOOAAOO    ',   0.0000,1,     0.000,     0.000,  31,   1,1.02090,   5.7814,   1
   625,'XXOOAAOO    ',   0.0000,1,     0.000,     0.000,  31,   1,1.01683,   3.1733,   1
   626,'XXCACOCA    ',   0.0000,1,     0.000,     0.000,  31,   1,0.98163,  -6.7713,   1
   627,'XXACAAOO    ',   0.0000,1,     0.000,     0.000,  31,   1,0.99084,  -4.3527,   1
   628,'XXOCCOOA    ',   0.0000,1,     0.000,     0.000,  31,   1,0.97613,  -6.6579,   1
   629,'XXACOOCY    ',   0.0000,2,     0.000,     0.000,  31,   1,1.03017,  -3.1458,   1
   630,'XXOCCCCC    ',   0.0000,2,     0.000,     0.000,  31,   1,1.04000,  -3.4086,   1
   631,'XXCCCACC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.02200,  -2.4308,   1
   632,'XXOCCOCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.01675,  -3.5446,   1
   633,'XXOOOCCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.01237,  -4.8374,   1
   634,'XXCOOOCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.01016,  -5.7270,   1
   635,'XXOOOCCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.01162,  -4.9525,   1
   636,'XXCCCCCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.01873,  -3.6519,   1
   637,'XXCAXXCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.00691,  -6.1824,   1
   638,'XXCCACOC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.02316,  -2.4480,   1
   639,'XXCACACC    ',   0.0000,2,     0.000,     0.000,  32,   1,1.02503,   2.7249,   1
   640,'XXAOXXCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.00668,  -6.4514,   1
   641,'XXACOACC    ',   0.0000,2,     0.000,     0.000,  32,   1,1.04000,  13.2316,   1
   642,'XXCAOOCC    ',   0.0000,2,     0.000,     0.000,  32,   1,1.02596,  -8.7967,   1
   643,'XXCOOOCC    ',   0.0000,1,     0.000,   108.000,  32,   1,1.02971,  -8.1442,   1
   644,'XXCCOOCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.02779,  -7.6803,   1
   645,'XXOCCOCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.01906,  -3.7372,   1
   646,'XXAOOOCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.01579,  -8.5705,   1
   647,'XXACAOCC    ',   0.0000,2,     0.000,     0.000,  32,   1,1.00865,  -9.3617,   1
   648,'XXOAOACC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.01393,  -8.1945,   1
   649,'XXOCAYCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.00815,  -9.3349,   1
   650,'XXOCOACC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.01331,  -8.2694,   1
   651,'XXOCAOCC    ',   0.0000,1,     0.000,    36.000,  32,   1,1.01686,  -7.8855,   1
   652,'XXCCOOCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.02659,  -7.9872,   1
   653,'XXOOOOCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.01901,  -7.8854,   1
   654,'XXAOXXCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.02016,  -9.0857,   1
   655,'XXAOXXCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.01960,  -9.0887,   1
   656,'XXOOOACC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.02969,   6.0986,   1
   657,'XXCAAOCC    ',   0.0000,1,     0.000,    36.000,  32,   1,1.01479,  -7.3734,   1
   658,'XXCOCACO    ',   0.0000,1,     0.000,     0.000,  32,   1,1.02006,  -3.1201,   1
   659,'XXOOOACC    ',   0.0000,2,     0.000,     0.000,  32,   1,1.02236,  -1.3393,   1
   660,'XXOOOACC    ',   0.0000,2,     0.000,     0.000,  32,   1,1.02000,  -3.9878,   1
   661,'XXOCOOCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.03170,  -6.8214,   1
   662,'XXOOOACC    ',   0.0000,2,     0.000,     0.000,  32,   1,1.01637,  -5.5700,   1
   663,'XXCOCACC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.01210,  -2.3566,   1
   664,'XXOOAOCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.01329,   6.2191,   1
   665,'XXOCAACC    ',   0.0000,1,     0.000,     0.000,  32,   1,0.99351,  -9.3269,   1
   666,'XXOCOOCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.02507,  -7.1703,   1
   667,'XXAOACCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.01412,  -7.4201,   1
   668,'XXAOCCCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.01707,  -7.5777,   1
   669,'XXOAAACC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.01701,   7.5151,   1
   670,'XXCAOACC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.04103,  -7.2876,   1
   671,'XXCAOACC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.02275,  -6.6701,   1
   672,'XXCOOOCC    ',   0.0000,1,     0.000,    36.000,  32,   1,1.00007,  -9.4754,   1
   673,'XXCOOOCC    ',   0.0000,1,     0.000,     0.000,  32,   1,0.99766,  -9.4615,   1
   674,'XXCOAOCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.00161, -14.7102,   1
   675,'XXCOAOCC    ',   0.0000,1,     0.000,     0.000,  32,   1,0.99401, -15.4211,   1
   676,'XXCOAOCC    ',   0.0000,1,     0.000,     0.000,  32,   1,0.99394, -15.5025,   1
   677,'XXCOAOCC    ',   0.0000,1,     0.000,     0.000,  32,   1,0.99408, -15.3397,   1
   678,'XXCOACCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.01373,  -4.5632,   1
   679,'XXAAOOCC    ',   0.0000,2,     0.000,     0.000,  32,   1,1.05795,  -5.4788,   1
   680,'XXAAYACC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.03927,  -5.8796,   1
   681,'XXCACCCC    ',   0.0000,2,     0.000,     0.000,  32,   1,1.01500,  -8.4925,   1
   682,'XXCACCCC    ',   0.0000,1,     0.000,     0.000,  32,   1,0.99576, -12.0378,   1
   683,'XXCOOOCC    ',   0.0000,1,     0.000,    36.000,  32,   1,1.02761,  -7.9252,   1
   684,'XXCCOOCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.02353,  -7.9876,   1
   685,'XXOOOCCC    ',   0.0000,1,     0.000,    36.000,  32,   1,1.01493,  -7.2710,   1
   686,'XXOOOCCC    ',   0.0000,1,     0.000,    36.000,  32,   1,1.01634,  -7.4115,   1
   687,'XXAOAOCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.03329,  -0.7296,   1
   688,'XXAOOOCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.01440,  -8.2451,   1
   689,'XXAOCOCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.02514,   4.6548,   1
   690,'XXAOCOCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.02656,   4.1632,   1
   691,'XXOCAOCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.00916,  -5.8835,   1
   692,'XXOCAOCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.01208,  -5.7686,   1
   693,'XXOOAACC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.01968,  -8.6736,   1
   694,'XXAAOOCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.00160, -15.5996,   1
   695,'XXOOOOCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.01309,  -8.5350,   1
   696,'XXOCAOCC    ',   0.0000,1,     0.000,    36.000,  32,   1,1.02139,  -7.6460,   1
   697,'XXCCOOCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.02164,  -8.0514,   1
   698,'XXAOXXCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.02584,  -9.2617,   1
   699,'XXAOXXCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.02550,  -9.3110,   1
   700,'XXACCACC    ',   0.0000,1,     0.000,     0.000,  32,   1,0.92888, -10.3339,   1
   701,'XXACCACC    ',   0.0000,1,     0.000,     0.000,  32,   1,0.94182,  -8.8719,   1
   702,'XXACCACC    ',   0.0000,1,     0.000,     0.000,  32,   1,0.90599, -13.8706,   1
   703,'XXACCACC    ',   0.0000,1,     0.000,     0.000,  32,   1,0.92134, -11.7720,   1
   704,'XXOAOACC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.00830,  -5.7806,   1
   705,'XXCOOOCC    ',   0.0000,1,     0.000,     0.000,  32,   1,0.92545, -11.2148,   1
   706,'XXOOOOCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.03639,  -9.8015,   1
   707,'XXCOOOCC    ',   0.0000,1,     0.000,     0.000,  32,   1,0.97036,  -6.3807,   1
   708,'XXCACOCC    ',   0.0000,1,     0.000,     0.000,  32,   1,0.90477, -13.9035,   1
   709,'XXOOCACC    ',   0.0000,1,     0.000,     0.000,  32,   1,0.91930, -12.0250,   1
   710,'XXACCACC    ',   0.0000,1,     0.000,     0.000,  32,   1,0.91306, -13.8841,   1
   711,'XXCACCCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.02018,  -7.6634,   1
   712,'XXAACACC    ',   0.0000,1,     0.000,     0.000,  32,   1,0.91620, -12.1455,   1
   713,'XXAOOOCC    ',   0.0000,1,     0.000,     0.000,  32,   1,0.91020, -12.7742,   1
   714,'XXA.C.CA    ',   0.0000,1,     0.000,     0.000,  32,   1,0.95007,  -6.5556,   1
   715,'XXOOCACX    ',   0.0000,1,     0.000,     0.000,  32,   1,0.97502,  -4.7298,   1
   716,'XXOOCACC    ',   0.0000,1,     0.000,     0.000,  32,   1,0.96411,  -5.6870,   1
   717,'XXCACCCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.02185,  -7.8467,   1
   718,'XXOOAOCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.00167,  -7.8772,   1
   719,'XXOOAOCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.00619,  -7.6213,   1
   720,'XXCCCCCC    ',   0.0000,1,     0.000,    36.000,  32,   1,1.03745,  -5.1100,   1
   721,'XXCAAACC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.01619,  -8.2842,   1
   722,'XXCAAACC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.01756,  -8.6590,   1
   723,'XXCACCCC    ',   0.0000,1,     0.000,     0.000,  32,   1,0.99691, -11.9589,   1
   724,'XXCOAOCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.01793,  -6.7978,   1
   725,'XXCOACCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.02382,  -6.3083,   1
   726,'XXCOACCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.02029,  -6.7160,   1
   727,'XXAOACCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.01357,  -7.6413,   1
   728,'XXOCCACC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.01474,  -8.0484,   1
   729,'XXAOCCCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.01631,  -8.2123,   1
   730,'XXCOCOCC    ',   0.0000,1,     0.000,     0.000,  32,   1,0.99942,  -9.4533,   1
   731,'XXOCAACC    ',   0.0000,1,     0.000,     0.000,  32,   1,0.99368,  -9.4135,   1
   732,'XXCAAOCC    ',   0.0000,1,     0.000,     0.000,  32,   1,0.99654,  -7.9537,   1
   733,'XXCAAOCC    ',   0.0000,1,     0.000,     0.000,  32,   1,0.99884,  -8.0745,   1
   734,'XXCACCCC    ',   0.0000,1,     0.000,     0.000,  32,   1,0.98194,  -9.6199,   1
   735,'XXOCAACC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.01908,  -4.1466,   1
   736,'XXCOOCCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.01680,  -5.2556,   1
   737,'XXAAOOCC    ',   0.0000,2,     0.000,   108.000,  32,   1,1.02000,  -8.3397,   1
   738,'XXAAOOCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.01313,  -6.1664,   1
   739,'XXAAOOCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.00879,  -6.4635,   1
   740,'XXOCCCCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.04136,  -7.3175,   1
   741,'XXOCCCCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.02245,  -6.7009,   1
   742,'XXOCCCCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.05519,  -8.2651,   1
   743,'XXOCCCCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.03647,  -7.6772,   1
   744,'XXOYCCCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.03727,  -5.6225,   1
   745,'XXOYCCCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.03044,  -5.3829,   1
   746,'XXAAYACC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.02728,  -5.6718,   1
   747,'XXCXXXCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.02001,  -8.1456,   1
   748,'XXAOCCCC    ',   0.0000,2,     0.000,     0.000,  32,   1,1.04147,  -5.3872,   1
   749,'XXAOCCCC    ',   0.0000,2,     0.000,     0.000,  32,   1,1.02939,  -5.4791,   1
   750,'XXCACCCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.04104,  -5.8904,   1
   751,'XXCACCCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.02643,  -5.6926,   1
   752,'XXCACCCC    ',   0.0000,2,     0.000,     0.000,  32,   1,1.01986,  -3.6975,   1
   753,'XXCACCCC    ',   0.0000,1,     0.000,     0.000,  32,   1,0.99932, -15.0194,   1
   754,'XXCACCCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.00191, -14.6026,   1
   755,'XXAOCCCC    ',   0.0000,1,     0.000,     0.000,  32,   1,0.99946, -15.2574,   1
   756,'XXAOCCCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.00448, -14.5118,   1
   757,'XXAOCCCC    ',   0.0000,2,     0.000,     0.000,  32,   1,1.01500, -12.8693,   1
   758,'XXAAOOCC    ',   0.0000,2,     0.000,     0.000,  32,   1,1.03571,  -6.1805,   1
   759,'XXACAOCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.03057,  -7.3016,   1
   760,'XXACAOCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.00136, -15.0267,   1
   761,'XXACAOCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.00223, -15.2557,   1
   762,'XXCCOACC    ',   0.0000,1,     0.000,     0.000,  32,   1,0.99775, -15.6663,   1
   763,'XXCCOACC    ',   0.0000,1,     0.000,     0.000,  32,   1,0.99910, -15.6603,   1
   764,'XXAOOACC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.02680,  -5.7750,   1
   765,'XXOCACCX    ',   0.0000,2,     0.000,     0.000,  32,   1,1.03290,  -2.3307,   1
   766,'XXOCACCC    ',   0.0000,2,     0.000,     0.000,  32,   1,1.01616,  -9.5101,   1
   767,'XXCCOACC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.01466,  -8.3233,   1
   768,'XXCCOOCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.00648,  -6.4155,   1
   769,'XXCCOOCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.00944,  -6.2583,   1
   770,'XXCCOACC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.01545,  -9.6068,   1
   771,'XXOOOOCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.02298,  -6.4979,   1
   772,'XXOOOOCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.03951,  -6.9401,   1
   773,'XXCCOACC    ',   0.0000,1,     0.000,     0.000,  32,   1,0.99843, -15.6633,   1
   774,'XXOAAACX    ',   0.0000,2,     0.000,     0.000,  32,   1,1.04316,  -6.8508,   1
   775,'XXOAAACC    ',   0.0000,2,     0.000,     0.000,  32,   1,1.01699, -10.1840,   1
   776,'XXOOCACC    ',   0.0000,1,     0.000,     0.000,  32,   1,0.97638,  -2.8908,   1
   777,'XXCCOACC    ',   0.0000,1,     0.000,     0.000,  32,   1,0.97746, -16.8068,   1
   778,'XXCCOACC    ',   0.0000,1,     0.000,     0.000,  32,   1,0.97817, -16.8256,   1
   779,'XXOAOCCC    ',   0.0000,1,     0.000,     0.000,  32,   1,0.97592,  -7.2558,   1
   780,'XXOAOCCC    ',   0.0000,1,     0.000,     0.000,  32,   1,0.96969,  -8.3462,   1
   781,'XXCOCACC    ',   0.0000,1,     0.000,    36.000,  32,   1,1.01894,  -5.6227,   1
   782,'XXCOCACC    ',   0.0000,1,     0.000,    36.000,  32,   1,1.01717,  -5.4980,   1
   783,'XXOACYCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.01526,  -5.6877,   1
   784,'XXOACYCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.01323,  -5.9430,   1
   785,'XXOCAACC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.00968,  -5.8562,   1
   786,'XXAOCOCC    ',   0.0000,1,     0.000,     0.000,  32,   1,0.99082,  -9.3282,   1
   787,'XXACOOCC    ',   0.0000,1,     0.000,     0.000,  32,   1,0.98853,  -9.6673,   1
   788,'XXAOAOCC    ',   0.0000,1,     0.000,     0.000,  32,   1,0.98254,  -9.5929,   1
   789,'XXCAOOCC    ',   0.0000,1,     0.000,     0.000,  32,   1,0.96938, -10.4534,   1
   790,'XXOCOYCC    ',   0.0000,1,     0.000,     0.000,  32,   1,0.98113,  -9.6012,   1
   791,'XXCOCACC    ',   0.0000,1,     0.000,     0.000,  32,   1,0.98960,  -3.8603,   1
   792,'XXAAOOCC    ',   0.0000,1,     0.000,     0.000,  32,   1,0.99389,  -2.3975,   1
   793,'XXCOAACC    ',   0.0000,1,     0.000,     0.000,  32,   1,0.97430,  -6.4833,   1
   794,'XXCOAACC    ',   0.0000,1,     0.000,     0.000,  32,   1,0.97758,  -5.6316,   1
   795,'XXCXOOCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.01371,   1.0528,   1
   796,'XXOCAYCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.01183,  -3.4379,   1
   797,'XXAOOOCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.00782,  -2.6909,   1
   798,'XXAOXXCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.00987,  -6.3288,   1
   799,'XXCOCACC    ',   0.0000,1,     0.000,     0.000,  32,   1,0.98591,  -1.3007,   1
   800,'XXCOACCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.01116,  -5.0197,   1
   801,'XXCOAOCC    ',   0.0000,2,     0.000,     0.000,  32,   1,1.02000,  -9.7930,   1
   802,'XXCOAOCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.00137, -14.8831,   1
   803,'XXCAOACC    ',   0.0000,1,     0.000,     0.000,  32,   1,0.97560,  -3.1200,   1
   804,'XXOCOCCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.01180,  -3.1937,   1
   805,'XXOAAACX    ',   0.0000,2,     0.000,     0.000,  32,   1,1.02490,  -6.2255,   1
   806,'XXOAOCCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.01956,  -8.5890,   1
   807,'XXOAAACC    ',   0.0000,2,     0.000,     0.000,  32,   1,1.02458, -10.5236,   1
   808,'XXCAOOCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.01891,  -9.5949,   1
   809,'XXCAOOCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.02594,  -9.8941,   1
   810,'XXCXOOCC    ',   0.0000,1,     0.000,     0.000,  32,   1,0.99774,   0.2719,   1
   811,'XXOOAOCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.02686,   4.4003,   1
   812,'XXOOAOCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.02355,   2.9831,   1
   813,'XXCOOOCC    ',   0.0000,1,     0.000,     0.000,  32,   1,0.98111,  -5.5475,   1
   814,'XXOOAOCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.02698,   2.8199,   1
   815,'XXACCACC    ',   0.0000,1,     0.000,     0.000,  32,   1,0.97044,  -5.2588,   1
   816,'XXACCACC    ',   0.0000,1,     0.000,     0.000,  32,   1,0.97863,  -4.5747,   1
   817,'XXOOCCCC    ',   0.0000,2,     0.000,     0.000,  32,   1,1.04000,  19.8569,   1
   818,'XXOCAOCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.03987,  14.3425,   1
   819,'XXCAOOCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.01951,  -9.6116,   1
   820,'XXCAOOCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.02577,  -9.9152,   1
   821,'XXACAACC    ',   0.0000,1,     0.000,     0.000,  32,   1,0.98814,  -5.4731,   1
   822,'XXCOCOCC    ',   0.0000,1,     0.000,     0.000,  32,   1,0.98410,  -5.8604,   1
   823,'XXCOCOCC    ',   0.0000,1,     0.000,     0.000,  32,   1,0.98410,  -5.8604,   1
   824,'XXCOAOCC    ',   0.0000,1,     0.000,     0.000,  32,   1,0.98865,  -5.5637,   1
   825,'XXCAXXCC    ',   0.0000,1,     0.000,    36.000,  32,   1,1.02573,  -7.8242,   1
   826,'XXCAXXCC    ',   0.0000,1,     0.000,    36.000,  32,   1,1.02158,  -7.8048,   1
   827,'XXAOXXCC    ',   0.0000,1,     0.000,    36.000,  32,   1,1.02202,  -8.3550,   1
   828,'XXAOXXCC    ',   0.0000,1,     0.000,    36.000,  32,   1,1.02693,  -8.4165,   1
   829,'XXCCOACC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.01887,  -8.4028,   1
   830,'XXCAOOCC    ',   0.0000,2,     0.000,     0.000,  32,   1,1.03931,  -9.0745,   1
   831,'XXCAOOCC    ',   0.0000,2,     0.000,     0.000,  32,   1,1.02589,  -9.2433,   1
   832,'XXCAOOCX    ',   0.0000,2,     0.000,     0.000,  32,   1,1.02265,  -7.5100,   1
   833,'XXAOCCCC    ',   0.0000,2,     0.000,     0.000,  32,   1,1.03790,  -9.6355,   1
   834,'XXOAOCCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.03548,  -9.8091,   1
   835,'XXOCOACC    ',   0.0000,2,     0.000,     0.000,  32,   1,1.03466,  -9.7570,   1
   836,'XXCCCCCC    ',   0.0000,1,     0.000,    36.000,  32,   1,1.03446,  -4.9464,   1
   837,'XXCCCACC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.02718,  -4.6888,   1
   838,'XXCCCACC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.02317,  -5.1695,   1
   839,'XXCAAOCC    ',   0.0000,1,     0.000,    36.000,  32,   1,1.01327,  -7.6483,   1
   840,'XXCACACC    ',   0.0000,2,     0.000,     0.000,  32,   1,1.02000,  -4.0487,   1
   841,'XXCA&ACC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.01796,  -4.1456,   1
   842,'XXCA&ACC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.01767,  -4.6802,   1
   843,'XXCACOCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.02572,  -4.8363,   1
   844,'XXCOAOCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.02813,  -5.1512,   1
   845,'XXCCAOCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.03641,  -5.2797,   1
   846,'XXCOAOCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.01895,  -6.7109,   1
   847,'XXCCOOCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.02938,   8.8251,   1
   848,'XXOOCOCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.02007,  -2.7411,   1
   849,'XXCCAOCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.03017,  -5.3318,   1
   850,'XXAOOOCC    ',   0.0000,2,     0.000,     0.000,  32,   1,1.02098,  -3.6201,   1
   851,'XXAOOOCC    ',   0.0000,2,     0.000,     0.000,  32,   1,1.02216,  -3.7071,   1
   852,'XXOCCOCC    ',   0.0000,1,     0.000,    36.000,  32,   1,1.03871,  -5.4845,   1
   853,'XXOCCOCC    ',   0.0000,1,     0.000,    36.000,  32,   1,1.03021,  -5.6675,   1
   854,'XXACAOCC    ',   0.0000,2,     0.000,     0.000,  32,   1,1.02000,  -7.0309,   1
   855,'XXCAXXCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.00942,  -6.0038,   1
   856,'XXOOACAA    ',   0.0000,1,     0.000,     0.000,  32,   1,1.04072,   4.3298,   1
   857,'XXOCAOCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.03023,   2.7318,   1
   858,'XXAAAACC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.00485,  -3.4355,   1
   859,'XXAAOOCC    ',   0.0000,2,     0.000,     0.000,  32,   1,1.01500,   2.0361,   1
   860,'XXOOAACC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.03032,   4.4654,   1
   861,'XXOOAACC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.04169,   4.4665,   1
   862,'XXCAAOCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.01140,  -5.5697,   1
   863,'XXZOOOCC    ',   0.0000,2,     0.000,     0.000,  32,   1,1.02000,  -1.3789,   1
   864,'XXAOAOCC    ',   0.0000,3,     0.000,  -150.000,  32,   1,0.97400,   0.0000,   1
   865,'XXCACACC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.01794,  -3.7907,   1
   866,'XXCCCACC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.02188,  -2.3307,   1
   867,'XXCAOACC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.02638,   9.3041,   1
   868,'XXOOAACC    ',   0.0000,2,     0.000,     0.000,  32,   1,1.05317,   7.4240,   1
   869,'XXAAOOCC    ',   0.0000,2,     0.000,     0.000,  32,   1,1.02000,  -7.5909,   1
   870,'XXOOCOOA    ',   0.0000,1,     0.000,     0.000,  32,   1,1.02156,  -2.3554,   1
   871,'XXCCACCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.04936,   4.7687,   1
   872,'XXOZOOCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.01878,  -2.8916,   1
   873,'XXOZOOCC    ',   0.0000,1,     0.000,     0.000,  32,   1,1.01130,  -4.3901,   1
   874,'XXXXAACO    ',   0.0000,1,     0.000,     0.000,  32,   1,1.01477,   2.0322,   1
   875,'XXCCOOOC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.02093,  24.9280,   1
   876,'XXCCOOOC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.02140,  25.0085,   1
   877,'XXCCOOOO    ',   0.0000,1,     0.000,     0.000,  33,   1,1.02988,  27.0949,   1
   878,'XXOCOOOA    ',   0.0000,2,     0.000,     0.000,  33,   1,1.02000,  15.4225,   1
   879,'XXOCCCCO    ',   0.0000,2,     0.000,     0.000,  33,   1,1.05000,  33.1024,   1
   880,'XXOCACCC    ',   0.0000,2,     0.000,     0.000,  33,   1,1.04000,  28.0008,   1
   881,'XXOCACCC    ',   0.0000,2,     0.000,     0.000,  33,   1,1.04000,  30.8690,   1
   882,'XXOACCCC    ',   0.0000,2,     0.000,     0.000,  33,   1,1.03870,  23.0009,   1
   883,'XXAAAOCC    ',   0.0000,2,     0.000,     0.000,  33,   1,1.05000,  33.0834,   1
   884,'XXAOOAXC    ',   0.0000,2,     0.000,     0.000,  33,   1,1.01900,  28.3600,   1
   885,'XXAOOAXC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.03981,  26.5696,   1
   886,'XXAOOAXC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.02175,  28.9214,   1
   887,'XXACAOCA    ',   0.0000,1,     0.000,     0.000,  33,   1,1.03865,  27.2935,   1
   888,'XXACAOCA    ',   0.0000,1,     0.000,     0.000,  33,   1,1.02844,  26.2957,   1
   889,'XXACOOCC    ',   0.0000,1,     0.000,     0.000,  33,   1,0.97028,  20.3880,   1
   890,'XXACOOCC    ',   0.0000,1,     0.000,     0.000,  33,   1,0.98960,  22.5916,   1
   891,'XXACOOCC    ',   0.0000,2,     0.000,     0.000,  33,   1,1.02400,  24.6986,   1
   892,'XXACOOCC    ',   0.0000,2,     0.000,     0.000,  33,   1,1.02400,  24.9573,   1
   893,'XXCCCOAC    ',   0.0000,1,     0.000,     0.000,  33,   1,0.99224,  17.0691,   1
   894,'XXCAOOOC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.04390,  30.5857,   1
   895,'XXCAOOOC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.04390,  30.5857,   1
   896,'XXCCCOCA    ',   0.0000,1,     0.000,     0.000,  33,   1,1.00347,  26.7430,   1
   897,'XXCCCOCA    ',   0.0000,1,     0.000,     0.000,  33,   1,1.04024,  29.0979,   1
   898,'XXCCCOCA    ',   0.0000,1,     0.000,     0.000,  33,   1,1.04386,  29.1976,   1
   899,'XXCCOOCY    ',   0.0000,1,     0.000,     0.000,  33,   1,1.03583,  29.4549,   1
   900,'XXCCOOCY    ',   0.0000,1,     0.000,     0.000,  33,   1,1.03583,  29.3999,   1
   901,'XXCCAOCC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.01772,  25.7991,   1
   902,'XXCCAOCC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.02463,  25.2310,   1
   903,'XXCOCCCO    ',   0.0000,1,     0.000,     0.000,  33,   1,0.97380,  19.9041,   1
   904,'XXCACOOO    ',   0.0000,1,     0.000,     0.000,  33,   1,1.02472,  26.3382,   1
   905,'XXCCOOCC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.01890,  23.2173,   1
   906,'XXCCOOCA    ',   0.0000,1,     0.000,     0.000,  33,   1,0.99007,  15.3067,   1
   907,'XXCCOOCA    ',   0.0000,1,     0.000,     0.000,  33,   1,0.97643,  20.0431,   1
   908,'XXCCOCCC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.03121,  22.8610,   1
   909,'XXCCOAAC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.01791,  24.7499,   1
   910,'XXCOCAOC    ',   0.0000,1,     0.000,     0.000,  33,   1,0.99886,  21.4345,   1
   911,'XXCOCAOC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.03148,  26.0199,   1
   912,'XXCOOCOC    ',   0.0000,1,     0.000,     0.000,  33,   1,0.99474,  22.4096,   1
   913,'XXCOOACY    ',   0.0000,1,     0.000,     0.000,  33,   1,0.96902,  25.3986,   1
   914,'XXCOOACY    ',   0.0000,1,     0.000,     0.000,  33,   1,1.04282,  28.6137,   1
   915,'XXCOOACY    ',   0.0000,1,     0.000,     0.000,  33,   1,1.04084,  28.8363,   1
   916,'XXCOAAAC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.03975,  28.2196,   1
   917,'XXCAOCCC    ',   0.0000,1,     0.000,     0.000,  33,   1,0.99731,  18.5189,   1
   918,'XXCOCOOC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.03053,  22.9732,   1
   919,'XXCAACAC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.02826,  26.7450,   1
   920,'XXCACOOC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.02373,  25.7042,   1
   921,'XXCCCCAC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.00078,  23.6140,   1
   922,'XXCOOACC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.01738,  26.2644,   1
   923,'XXCOOACC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.02726,  25.4740,   1
   924,'XXCACCAO    ',   0.0000,1,     0.000,     0.000,  33,   1,1.02450,  24.1889,   1
   925,'XXCACCCA    ',   0.0000,1,     0.000,     0.000,  33,   1,1.02435,  23.5315,   1
   926,'XXCAOOCC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.04249,  29.9944,   1
   927,'XXCAOOCC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.04223,  30.5055,   1
   928,'XXCCACCC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.02955,  21.7006,   1
   929,'XXOCOOCA    ',   0.0000,1,     0.000,     0.000,  33,   1,1.03093,  20.6392,   1
   930,'XXCCCOAC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.00462,  18.0967,   1
   931,'XXCACYCA    ',   0.0000,1,     0.000,     0.000,  33,   1,1.04617,  30.7304,   1
   932,'XXCACYCA    ',   0.0000,1,     0.000,     0.000,  33,   1,1.04794,  32.6688,   1
   933,'XXOAOOCC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.01920,  17.6297,   1
   934,'XXOAOACA    ',   0.0000,1,     0.000,     0.000,  33,   1,1.02060,  23.6449,   1
   935,'XXOAOACA    ',   0.0000,1,     0.000,     0.000,  33,   1,1.03146,  26.7545,   1
   936,'XXOAOACA    ',   0.0000,1,     0.000,     0.000,  33,   1,1.03182,  26.6746,   1
   937,'XXOAAACA    ',   0.0000,1,     0.000,     0.000,  33,   1,1.00416,  23.9754,   1
   938,'XXOCCCOA    ',   0.0000,1,     0.000,    15.000,  33,   1,0.94195,  13.9922,   1
   939,'XXOCAAC#    ',   0.0000,1,     0.000,     0.000,  33,   1,0.93551,  14.0490,   1
   940,'XXOCZOOO    ',   0.0000,1,     0.000,     0.000,  33,   1,0.93613,  14.0278,   1
   941,'XXOCOAOC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.03551,  23.7769,   1
   942,'XXOCOAOC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.04367,  26.1862,   1
   943,'XXOCCOCC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.03390,  25.9716,   1
   944,'XXOCOCAO    ',   0.0000,1,     0.000,     0.000,  33,   1,1.02642,  26.7542,   1
   945,'XXOCOACC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.02370,  26.3382,   1
   946,'XXOCOACC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.02538,  25.5514,   1
   947,'XXOCOCYC    ',   0.0000,1,     0.000,     0.000,  33,   1,0.97245,  22.7855,   1
   948,'XXOCOCYC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.02183,  26.0431,   1
   949,'XXOCOCYC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.02411,  25.3195,   1
   950,'XXOAACAA    ',   0.0000,1,     0.000,   -50.000,  33,   1,1.04380,  27.7748,   1
   951,'XXOCOOOC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.02083,  25.0892,   1
   952,'XXOCAOCA    ',   0.0000,1,     0.000,     0.000,  33,   1,1.01334,  24.6344,   1
   953,'XXOCAOOO    ',   0.0000,1,     0.000,     0.000,  33,   1,1.01610,  15.9432,   1
   954,'XXOCAOCA    ',   0.0000,1,     0.000,     0.000,  33,   1,1.01379,  18.3079,   1
   955,'XXOCAAOC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.04554,  29.1515,   1
   956,'XXOCAOOC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.04115,  28.3671,   1
   957,'XXOCAOOC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.04208,  28.1352,   1
   958,'XXOCAOOC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.03124,  30.5792,   1
   959,'XXOCOOCO    ',   0.0000,1,     0.000,     0.000,  33,   1,1.01429,  24.6511,   1
   960,'XXOCXOCO    ',   0.0000,1,     0.000,     0.000,  33,   1,0.97822,  15.6109,   1
   961,'XXOOOOCA    ',   0.0000,1,     0.000,     0.000,  33,   1,1.04035,  23.7139,   1
   962,'XXOOOCAC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.02512,  24.4702,   1
   963,'XXOOAACC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.00748,  23.6838,   1
   964,'XXOOAACA    ',   0.0000,1,     0.000,     0.000,  33,   1,1.03272,  26.1877,   1
   965,'XXOOAACA    ',   0.0000,1,     0.000,     0.000,  33,   1,1.02689,  26.6572,   1
   966,'XXOOCCAO    ',   0.0000,1,     0.000,     0.000,  33,   1,0.99973,  20.7017,   1
   967,'XXOOCCAO    ',   0.0000,1,     0.000,     0.000,  33,   1,1.02182,  23.9375,   1
   968,'XXOOOACO    ',   0.0000,1,     0.000,     0.000,  33,   1,0.96436,  16.6525,   1
   969,'XXOOOACO    ',   0.0000,1,     0.000,     0.000,  33,   1,0.97000,  19.2053,   1
   970,'XXOOOACO    ',   0.0000,1,     0.000,   -50.000,  33,   1,1.03601,  27.6929,   1
   971,'XXOOACCA    ',   0.0000,1,     0.000,     0.000,  33,   1,0.92737,  14.7057,   1
   972,'XXOOACCA    ',   0.0000,1,     0.000,     0.000,  33,   1,0.98008,  19.2041,   1
   973,'XXOCCOCO    ',   0.0000,1,     0.000,     0.000,  33,   1,0.99188,  22.4888,   1
   974,'XXOCCOCA    ',   0.0000,1,     0.000,     0.000,  33,   1,1.00266,  22.8751,   1
   975,'XXOACCCC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.04664,  29.2963,   1
   976,'XXOACCCC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.04541,  29.4368,   1
   977,'XXOACAAO    ',   0.0000,1,     0.000,     0.000,  33,   1,1.00756,  23.7929,   1
   978,'XXOACAAO    ',   0.0000,1,     0.000,     0.000,  33,   1,1.03341,  26.5464,   1
   979,'XXOCCCCC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.02770,  26.0846,   1
   980,'XXOCOOYA    ',   0.0000,1,     0.000,     0.000,  33,   1,1.02345,  18.4296,   1
   981,'XXOCOOYA    ',   0.0000,1,     0.000,     0.000,  33,   1,1.03025,  20.4849,   1
   982,'XXOCAOCC    ',   0.0000,1,     0.000,     0.000,  33,   1,0.97003,  19.3679,   1
   983,'XXOCAOCC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.02545,  25.6112,   1
   984,'XXOCAAYA    ',   0.0000,1,     0.000,     0.000,  33,   1,1.02159,  18.4535,   1
   985,'XXOOOCCC    ',   0.0000,1,     0.000,     0.000,  33,   1,0.99942,  16.2731,   1
   986,'XXOOOCCC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.00123,  18.7415,   1
   987,'XXOOCOOA    ',   0.0000,1,     0.000,     0.000,  33,   1,1.00359,  21.7967,   1
   988,'XXOOOACO    ',   0.0000,1,     0.000,     0.000,  33,   1,1.01613,  22.0272,   1
   989,'XXOOOACA    ',   0.0000,1,     0.000,     0.000,  33,   1,1.01566,  24.5319,   1
   990,'XXOOOOCA    ',   0.0000,1,     0.000,     0.000,  33,   1,0.99833,  22.9216,   1
   991,'XXOOOOCA    ',   0.0000,1,     0.000,     0.000,  33,   1,1.01854,  24.7960,   1
   992,'XXOOOOCA    ',   0.0000,1,     0.000,     0.000,  33,   1,1.01948,  24.8409,   1
   993,'XXOA.OAC    ',   0.0000,1,     0.000,     0.000,  33,   1,0.97790,  20.4890,   1
   994,'XXAOCCCC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.01945,  24.7269,   1
   995,'XXAOOCCA    ',   0.0000,1,     0.000,     0.000,  33,   1,1.03061,  28.3009,   1
   996,'XXAOOCCA    ',   0.0000,1,     0.000,     0.000,  33,   1,1.03119,  27.1914,   1
   997,'XXAOAOOO    ',   0.0000,1,     0.000,     0.000,  33,   1,1.03810,  27.4926,   1
   998,'XXAOAOOO    ',   0.0000,1,     0.000,     0.000,  33,   1,1.02645,  26.3176,   1
   999,'XXAOXCOA    ',   0.0000,1,     0.000,     0.000,  33,   1,1.03257,  26.2425,   1
  1000,'XXAOXCOA    ',   0.0000,1,     0.000,     0.000,  33,   1,1.03316,  26.9982,   1
  1001,'XXAAAACO    ',   0.0000,1,     0.000,     0.000,  33,   1,1.01513,  22.0180,   1
  1002,'XXAAAOCC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.02058,  24.8285,   1
  1003,'XXAAAOCC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.02100,  24.8909,   1
  1004,'XXACOAAZ    ',   0.0000,1,     0.000,     0.000,  33,   1,1.03549,  27.4281,   1
  1005,'XXACAOCA    ',   0.0000,1,     0.000,     0.000,  33,   1,1.01904,  25.4040,   1
  1006,'XXACOOCC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.02607,  26.5949,   1
  1007,'XXAACCCC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.01942,  25.4379,   1
  1008,'XXAACCAC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.03742,  28.3653,   1
  1009,'XXAACCAC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.04590,  31.0583,   1
  1010,'XXAACACC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.03626,  28.0175,   1
  1011,'XXAAOCCC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.01711,  23.4928,   1
  1012,'XXAYAOOC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.05470,  30.5552,   1
  1013,'XXAYAOOC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.04043,  31.8911,   1
  1014,'XXAYAOOC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.04047,  31.9806,   1
  1015,'XXAYAOOC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.04077,  32.0355,   1
  1016,'XXACOCCO    ',   0.0000,1,     0.000,     0.000,  33,   1,0.97544,  15.5698,   1
  1017,'XXAOCOCC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.00407,  14.2026,   1
  1018,'XXACAAOO    ',   0.0000,1,     0.000,     0.000,  33,   1,1.02035,  25.7456,   1
  1019,'XXACAAOO    ',   0.0000,1,     0.000,     0.000,  33,   1,1.03323,  27.0017,   1
  1020,'XXACAAOO    ',   0.0000,1,     0.000,     0.000,  33,   1,1.03479,  26.9638,   1
  1021,'XXAOOCCA    ',   0.0000,2,     0.000,     0.000,  33,   1,1.04000,  26.3276,   1
  1022,'XXACAOOO    ',   0.0000,2,     0.000,     0.000,  33,   1,1.04000,   3.5359,   1
  1023,'XXOCACOC    ',   0.0000,2,     0.000,     0.000,  33,   1,1.01854,   6.6747,   1
  1024,'XXCAOOCY    ',   0.0000,1,     0.000,     0.000,  33,   1,1.02054,  20.0933,   1
  1025,'XXOCOOCO    ',   0.0000,2,     0.000,     0.000,  33,   1,1.04000,   1.8784,   1
  1026,'XXAAAOYC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.03457,  29.2751,   1
  1027,'XXCOOOOC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.01233,   4.7502,   1
  1028,'XXAAAOYC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.02866,  25.7763,   1
  1029,'XXCOAACO    ',   0.0000,1,     0.000,     0.000,  33,   1,1.02569,  19.1153,   1
  1030,'XXCACCCC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.00794,   5.7128,   1
  1031,'XXOCCOAC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.02191,  24.5667,   1
  1032,'XXCOOOCA    ',   0.0000,1,     0.000,     0.000,  33,   1,0.99437,   7.3217,   1
  1033,'XXOOCACY    ',   0.0000,1,     0.000,     0.000,  33,   1,1.02452,  19.6822,   1
  1034,'XXOACAAO    ',   0.0000,1,     0.000,     0.000,  33,   1,1.03362,  20.7729,   1
  1035,'XXAACOOO    ',   0.0000,1,     0.000,     0.000,  33,   1,1.02870,  25.4548,   1
  1036,'XXOCAOCO    ',   0.0000,1,     0.000,     0.000,  33,   1,0.97422,   9.5882,   1
  1037,'XXAOCOCY    ',   0.0000,1,     0.000,     0.000,  33,   1,1.02850,   7.4774,   1
  1038,'XXAOOCCO    ',   0.0000,1,     0.000,     0.000,  33,   1,1.02580,  19.8655,   1
  1039,'XXOCOCAC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.02641,   0.7045,   1
  1040,'XXAACAOA    ',   0.0000,1,     0.000,     0.000,  33,   1,1.02439,  21.0936,   1
  1041,'XXCAOAOO    ',   0.0000,1,     0.000,     0.000,  33,   1,1.04056,  10.9612,   1
  1042,'XXOOACOC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.02400,  20.5105,   1
  1043,'XXOCACOC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.03023,   2.7318,   1
  1044,'XXOCCOAO    ',   0.0000,1,     0.000,     0.000,  33,   1,1.03623,  20.0293,   1
  1045,'XXCCOCAO    ',   0.0000,2,     0.000,     0.000,  33,   1,1.04000,  30.8827,   1
  1046,'XXACOCCC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.03040,  25.3634,   1
  1047,'XXAACOOO    ',   0.0000,1,     0.000,     0.000,  33,   1,1.03342,  27.3033,   1
  1048,'XXCCCCOO    ',   0.0000,1,     0.000,     0.000,  33,   1,1.02609,  25.2689,   1
  1049,'XXOACACA    ',   0.0000,1,     0.000,     0.000,  33,   1,1.04504,  24.4062,   1
  1050,'XXCOACCC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.03361,  19.9681,   1
  1051,'XXACOCOC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.02918,  19.0084,   1
  1052,'XXCOOOOO    ',   0.0000,1,     0.000,     0.000,  33,   1,1.02597,  24.9539,   1
  1053,'XXACCCOO    ',   0.0000,1,     0.000,     0.000,  33,   1,1.02604,  24.9649,   1
  1054,'XXCACCOA    ',   0.0000,1,     0.000,     0.000,  33,   1,1.02383,  19.1492,   1
  1055,'XXXXACCA    ',   0.0000,1,     0.000,     0.000,  33,   1,1.02329,  24.6242,   1
  1056,'XXCAACOC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.02806,  22.9582,   1
  1057,'XXCOOOCA    ',   0.0000,1,     0.000,     0.000,  33,   1,1.02503,  21.5415,   1
  1058,'XXCOCAAC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.02074,  24.3248,   1
  1059,'XXAOCOCY    ',   0.0000,1,     0.000,     0.000,  33,   1,1.03444,   9.5406,   1
  1060,'XXCOCOOC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.02440,   4.8373,   1
  1061,'XXCCCCAA    ',   0.0000,1,     0.000,     0.000,  33,   1,0.97087,   8.2648,   1
  1062,'XXCCC.XX    ',   0.0000,1,     0.000,     0.000,  33,   1,0.96989,   7.9429,   1
  1063,'XXAACOOO    ',   0.0000,1,     0.000,     0.000,  33,   1,1.02962,   3.9980,   1
  1064,'XXACAOOA    ',   0.0000,1,     0.000,     0.000,  33,   1,1.03892,   5.8532,   1
  1065,'XXOCAACO    ',   0.0000,1,     0.000,     0.000,  33,   1,1.00436,  -4.2562,   1
  1066,'XXAACCOA    ',   0.0000,1,     0.000,     0.000,  33,   1,1.02138,  18.6423,   1
  1067,'XXAACOOO    ',   0.0000,1,     0.000,     0.000,  33,   1,1.04404,  18.4486,   1
  1068,'XXCCOAAC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.02143,  25.0090,   1
  1069,'XXOOCCOC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.00018,   8.6813,   1
  1070,'XXCC.AAC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.00030,  22.0533,   1
  1071,'XXCOCAAC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.02278,  24.5882,   1
  1072,'XXOAOCAO    ',   0.0000,1,     0.000,     0.000,  33,   1,0.98811,   6.9765,   1
  1073,'XXCCCXXA    ',   0.0000,1,     0.000,     0.000,  33,   1,1.00133,  21.6364,   1
  1074,'XXOOACCA    ',   0.0000,1,     0.000,     0.000,  33,   1,0.99534,  14.1905,   1
  1075,'XXCAOOCA    ',   0.0000,1,     0.000,     0.000,  33,   1,1.01852,   6.2237,   1
  1076,'XXCOOOAO    ',   0.0000,1,     0.000,     0.000,  33,   1,0.98675,   6.3728,   1
  1077,'XXCOCOCA    ',   0.0000,1,     0.000,     0.000,  33,   1,1.01299,   2.7683,   1
  1078,'XXCOCOOC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.02360,   4.9901,   1
  1079,'XXCCOCOO    ',   0.0000,1,     0.000,     0.000,  33,   1,0.97120,   8.7298,   1
  1080,'XXACOACO    ',   0.0000,1,     0.000,     0.000,  33,   1,1.02464,  19.5092,   1
  1081,'XXOAA.XX    ',   0.0000,1,     0.000,     0.000,  33,   1,1.02985,  20.2365,   1
  1082,'XXCCOOAA    ',   0.0000,1,     0.000,     0.000,  33,   1,1.01909,   5.0715,   1
  1083,'XXOACZOO    ',   0.0000,1,     0.000,     0.000,  33,   1,0.97763,  10.3924,   1
  1084,'XXCOOCCC    ',   0.0000,1,     0.000,     0.000,  33,   1,0.97827,  10.4990,   1
  1085,'XXCAOAOO    ',   0.0000,1,     0.000,     0.000,  33,   1,1.04005,   8.5919,   1
  1086,'XXAOOCCA    ',   0.0000,1,     0.000,     0.000,  33,   1,1.03406,  26.8722,   1
  1087,'XXCACCAA    ',   0.0000,1,     0.000,     0.000,  33,   1,1.02141,  25.1370,   1
  1088,'XXOAAOCO    ',   0.0000,1,     0.000,     0.000,  33,   1,1.02993,   4.5098,   1
  1089,'XXACAO.A    ',   0.0000,1,     0.000,     0.000,  33,   1,1.00980,   4.2379,   1
  1090,'XXC.OOAO    ',   0.0000,1,     0.000,     0.000,  33,   1,1.01270,   5.4390,   1
  1091,'XXOCACOC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.02908,   0.9310,   1
  1092,'XXA.OAAC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.01660,  -0.1691,   1
  1093,'XXO.OCAC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.02330,   0.4375,   1
  1094,'XXOOOOOA    ',   0.0000,1,     0.000,     0.000,  33,   1,0.98728,   3.0427,   1
  1095,'XXAOCAAC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.02296,  19.1583,   1
  1096,'XXCOCOAC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.01011,  14.4782,   1
  1097,'XXCOCCCC    ',   0.0000,2,     0.000,     0.000,  33,   1,1.04000,  25.4599,   1
  1098,'XXCACOCC    ',   0.0000,2,     0.000,     0.000,  33,   1,1.03000,  19.2159,   1
  1099,'XXACCAOO    ',   0.0000,1,     0.000,     0.000,  33,   1,1.05323,  17.6320,   1
  1100,'XXACOCAO    ',   0.0000,1,     0.000,     0.000,  33,   1,1.02095,  15.8264,   1
  1101,'XXOCOCCC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.04318,  20.9036,   1
  1102,'XXCOCAOO    ',   0.0000,1,     0.000,     0.000,  33,   1,1.01329,   3.1795,   1
  1103,'XXCOCYAO    ',   0.0000,1,     0.000,     0.000,  33,   1,1.02941,  14.7955,   1
  1104,'XXCOOOCO    ',   0.0000,1,     0.000,     0.000,  33,   1,1.01250,   2.2608,   1
  1105,'XXOCCOOC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.01234,   9.2787,   1
  1106,'XXOCAOOC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.00084,   6.2990,   1
  1107,'XXOCAOCC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.03976,  19.7682,   1
  1108,'XXOOOOCA    ',   0.0000,1,     0.000,     0.000,  33,   1,1.02411,   2.5002,   1
  1109,'XXCCOAOO    ',   0.0000,1,     0.000,     0.000,  33,   1,1.01024,  17.3798,   1
  1110,'XXACOAOA    ',   0.0000,1,     0.000,     0.000,  33,   1,1.01977,   4.6730,   1
  1111,'XXCOCOOO    ',   0.0000,1,     0.000,     0.000,  33,   1,1.03897,  14.5575,   1
  1112,'XXAAACOO    ',   0.0000,1,     0.000,     0.000,  33,   1,1.01918,  10.9378,   1
  1113,'XXOCAAOO    ',   0.0000,1,     0.000,     0.000,  33,   1,1.02297,  14.4247,   1
  1114,'XXOCOACA    ',   0.0000,1,     0.000,     0.000,  33,   1,1.01020,  10.8568,   1
  1115,'XXOCAOAC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.00577,   9.9718,   1
  1116,'XXACYOOA    ',   0.0000,1,     0.000,     0.000,  33,   1,1.02912,  18.6554,   1
  1117,'XXAOCOCY    ',   0.0000,1,     0.000,     0.000,  33,   1,1.03213,  18.7995,   1
  1118,'XXOOAOAA    ',   0.0000,1,     0.000,     0.000,  33,   1,1.03326,  16.9436,   1
  1119,'XXCCCOOC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.03624,  17.9617,   1
  1120,'XXAOCOOA    ',   0.0000,1,     0.000,    18.000,  33,   1,1.02133,  15.3230,   1
  1121,'XXO.A.CC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.01491,  17.4410,   1
  1122,'XXOOAAOA    ',   0.0000,1,     0.000,     0.000,  33,   1,1.02415,  14.2331,   1
  1123,'XXCACCCA    ',   0.0000,1,     0.000,     0.000,  33,   1,1.02460,  12.0497,   1
  1124,'XXOCOCOC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.02293,  17.0041,   1
  1125,'XXOACOOO    ',   0.0000,1,     0.000,     0.000,  33,   1,1.02129,  16.1047,   1
  1126,'XXCACCCO    ',   0.0000,1,     0.000,     0.000,  33,   1,1.01450,  14.8199,   1
  1127,'XXOCACOC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.01124,  14.4911,   1
  1128,'XXOCACOC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.01729,   6.6002,   1
  1129,'XXCCOCAC    ',   0.0000,1,     0.000,     0.000,  33,   1,0.99482,   3.6819,   1
  1130,'XXOCCCCC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.00448,  15.3983,   1
  1131,'XXACAYCA    ',   0.0000,1,     0.000,     0.000,  33,   1,0.99399,  14.4084,   1
  1132,'XXAOCOCC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.01914,  15.1479,   1
  1133,'XXOOOOCC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.02787,   9.6825,   1
  1134,'XXOCAAOO    ',   0.0000,1,     0.000,     0.000,  33,   1,1.00324,  15.5682,   1
  1135,'XXOCACOC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.02135,  16.7468,   1
  1136,'XXOCOOCO    ',   0.0000,1,     0.000,     0.000,  33,   1,1.01313,  24.2340,   1
  1137,'XXA.OCAO    ',   0.0000,1,     0.000,     0.000,  33,   1,1.02169,  15.8876,   1
  1138,'XXC.A.CA    ',   0.0000,1,     0.000,     0.000,  33,   1,1.00609,  16.2784,   1
  1139,'XXO.C.CC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.01261,  17.1767,   1
  1140,'XXACCCCC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.01293,  17.2427,   1
  1141,'XXOCAAOO    ',   0.0000,1,     0.000,     0.000,  33,   1,1.04809,  20.9365,   1
  1142,'XXOCAAOO    ',   0.0000,1,     0.000,     0.000,  33,   1,1.04368,  19.2249,   1
  1143,'XXA.AOAC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.03627,  18.5310,   1
  1144,'XXCCACYC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.04787,  20.0177,   1
  1145,'XXOOACCA    ',   0.0000,1,     0.000,     0.000,  33,   1,0.99443,  14.1500,   1
  1146,'XXOAAAOO    ',   0.0000,2,     0.000,     0.000,  33,   1,1.02000,  17.5573,   1
  1147,'XXOCCOAO    ',   0.0000,1,     0.000,     0.000,  33,   1,1.02977,  15.9849,   1
  1148,'XXCCOAOO    ',   0.0000,1,     0.000,     0.000,  33,   1,1.00768,   6.0640,   1
  1149,'XXCCAAOO    ',   0.0000,1,     0.000,     0.000,  33,   1,1.02182,  15.9634,   1
  1150,'XXOOCACC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.01486,   8.1741,   1
  1151,'XXOCACCO    ',   0.0000,2,     0.000,     0.000,  33,   1,1.04300,  16.8592,   1
  1152,'XXOOOOAO    ',   0.0000,1,     0.000,     0.000,  33,   1,1.03250,  18.9481,   1
  1153,'XXOCAOCC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.03728,  18.7367,   1
  1154,'XXCOCOOO    ',   0.0000,1,     0.000,     0.000,  33,   1,1.04633,  15.5458,   1
  1155,'XXOAACOC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.01707,   9.1946,   1
  1156,'XXOCAACO    ',   0.0000,1,     0.000,     0.000,  33,   1,1.01483,  12.8556,   1
  1157,'XXOACCYC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.01011,  14.4782,   1
  1158,'XXOCOCCC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.03618,  18.3421,   1
  1159,'XXOCOCCC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.02863,  19.6046,   1
  1160,'XXOOOCYC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.02710,  14.4604,   1
  1161,'XXACOACY    ',   0.0000,1,     0.000,     0.000,  33,   1,1.03823,  21.6077,   1
  1162,'XXOCOCCC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.03607,  22.2306,   1
  1163,'XXOCXAOO    ',   0.0000,1,     0.000,     0.000,  33,   1,1.01697,   3.1540,   1
  1164,'XXACOACY    ',   0.0000,1,     0.000,     0.000,  33,   1,1.04063,  23.2057,   1
  1165,'XXACCAOO    ',   0.0000,1,     0.000,     0.000,  33,   1,1.00666,  16.9678,   1
  1166,'XXACAAOO    ',   0.0000,1,     0.000,     0.000,  33,   1,1.02091,  16.3086,   1
  1167,'XXOCAOOO    ',   0.0000,1,     0.000,     0.000,  33,   1,1.01194,  14.3326,   1
  1168,'XXCOOACC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.02304,  19.4144,   1
  1169,'XXOOOCOO    ',   0.0000,1,     0.000,     0.000,  33,   1,0.98910,   6.3568,   1
  1170,'XXAOAOOC    ',   0.0000,1,     0.000,     0.000,  33,   1,0.99772,   6.0352,   1
  1171,'XXACOOCC    ',   0.0000,2,     0.000,     0.000,  33,   1,1.04000,   3.5102,   1
  1172,'XXCCACAO    ',   0.0000,1,     0.000,     0.000,  33,   1,1.04026,   3.5670,   1
  1173,'XXAOCOOC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.02801,   2.0887,   1
  1174,'XXOCOOOC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.01750,   1.5027,   1
  1175,'XXCCACOC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.01596,   2.3071,   1
  1176,'XXOCYAAO    ',   0.0000,1,     0.000,     0.000,  33,   1,1.04567,   4.2011,   1
  1177,'XXOOOOCO    ',   0.0000,1,     0.000,     0.000,  33,   1,1.00368,   5.9921,   1
  1178,'XXCCACAC    ',   0.0000,2,     0.000,     0.000,  33,   1,1.05000,   4.8456,   1
  1179,'XXOAOCAO    ',   0.0000,1,     0.000,     0.000,  33,   1,1.04239,   4.6679,   1
  1180,'XXOOOCAC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.00132,   1.3790,   1
  1181,'XXACCOOA    ',   0.0000,1,     0.000,     0.000,  33,   1,1.01036,   1.9448,   1
  1182,'XXOOOOCC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.00531,   1.6169,   1
  1183,'XXOOAACC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.01421,   1.5057,   1
  1184,'XXACZCAC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.05180,   6.5196,   1
  1185,'XXOOOOCC    ',   0.0000,2,     0.000,     0.000,  33,   1,1.05600,  16.7368,   1
  1186,'XXOOOOCC    ',   0.0000,2,     0.000,     0.000,  33,   1,1.05600,  17.6189,   1
  1187,'XXOCAOCA    ',   0.0000,2,     0.000,     0.000,  33,   1,1.02000,  15.8883,   1
  1188,'XXACOAOC    ',   0.0000,1,     0.000,     0.000,  33,   1,1.03313,  16.2585,   1
  1189,'XXCOCAOC    ',   0.0000,1,     0.000,     0.000,  36,   1,0.99850,  21.1772,   1
  1190,'XXOCOACC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.00969,  30.8188,   1
  1191,'XXACAOOA    ',   0.0000,2,     0.000,     0.000,  36,   1,1.02000,  35.3548,   1
  1192,'XXACOOCC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.01897,  34.5180,   1
  1193,'XXCCAAOO    ',   0.0000,1,     0.000,     0.000,  36,   1,1.01406,  31.5432,   1
  1194,'XXOCCAAC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.00429,  33.6543,   1
  1195,'XXOCCOAC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.01635,  32.9253,   1
  1196,'XXOOCCOC    ',   0.0000,1,     0.000,     0.000,  36,   1,0.99621,  38.8714,   1
  1197,'XXOAACCC    ',   0.0000,1,     0.000,  -140.000,  36,   1,1.00092,  35.9345,   1
  1198,'XXOAACCC    ',   0.0000,1,     0.000,   -85.000,  36,   1,1.00408,  37.2917,   1
  1199,'XXCOOOCC    ',   0.0000,1,     0.000,     0.000,  36,   1,0.99785,  39.9265,   1
  1200,'XXACCOOC    ',   0.0000,2,     0.000,     0.000,  36,   1,1.00000,  40.3832,   1
  1201,'XXACCOOC    ',   0.0000,2,     0.000,     0.000,  36,   1,1.00037,  39.2595,   1
  1202,'XXCCAOYC    ',   0.0000,1,     0.000,     0.000,  36,   1,0.99219,  36.3570,   1
  1203,'XXOCOAOC    ',   0.0000,2,     0.000,     0.000,  36,   1,1.00892,  37.4822,   1
  1204,'XXOCOAOC    ',   0.0000,1,     0.000,     0.000,  36,   1,0.99940,  36.0478,   1
  1205,'XXACOCOC    ',   0.0000,2,     0.000,   -35.000,  36,   1,1.00000,  35.6672,   1
  1206,'XXACOCOC    ',   0.0000,1,     0.000,   -70.000,  36,   1,0.99091,  35.3946,   1
  1207,'XXAOCCAC    ',   0.0000,1,     0.000,     0.000,  36,   1,0.99786,  35.1568,   1
  1208,'XXCAAOCC    ',   0.0000,1,     0.000,     0.000,  36,   1,0.99442,  34.6421,   1
  1209,'XXOCACOC    ',   0.0000,1,     0.000,     0.000,  36,   1,0.99436,  35.1241,   1
  1210,'XXCOOAYC    ',   0.0000,1,     0.000,     0.000,  36,   1,0.99180,  35.3865,   1
  1211,'XXOCAACC    ',   0.0000,2,     0.000,     0.000,  36,   1,1.00000,  34.6951,   1
  1212,'XXCOOYCC    ',   0.0000,1,     0.000,     0.000,  36,   1,0.99541,  34.7617,   1
  1213,'XXOOCOCC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.03576,  13.7679,   1
  1214,'XXCAOOOC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.03994,  16.9660,   1
  1215,'XXCAOOOC    ',   0.0000,1,     0.000,     0.000,  36,   1,0.99126,  19.9793,   1
  1216,'XXCOCAAA    ',   0.0000,2,     0.000,     0.000,  36,   1,1.01000,  31.0411,   1
  1217,'XXOCOCOC    ',   0.0000,1,     0.000,    20.000,  36,   1,1.02290,  20.8927,   1
  1218,'XXAOOAOO    ',   0.0000,2,     0.000,   -70.000,  36,   1,1.00000,  31.6208,   1
  1219,'XXCACAAC    ',   0.0000,1,     0.000,     0.000,  36,   1,0.98956,  28.0431,   1
  1220,'XXCACAAC    ',   0.0000,1,     0.000,   -70.000,  36,   1,0.99577,  29.5663,   1
  1221,'XXOCCCCC    ',   0.0000,1,     0.000,    20.000,  36,   1,1.00958,  21.2053,   1
  1222,'XXCACOOO    ',   0.0000,1,     0.000,     0.000,  36,   1,1.00083,  31.0896,   1
  1223,'XXOOCOCC    ',   0.0000,1,     0.000,     0.000,  36,   1,0.99292,  28.6893,   1
  1224,'XXACXCAC    ',   0.0000,1,     0.000,     0.000,  36,   1,0.97629,  27.5296,   1
  1225,'XXOOCOOC    ',   0.0000,2,     0.000,     0.000,  36,   1,1.04000,  40.3124,   1
  1226,'XXOOCAOC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.02355,  38.8436,   1
  1227,'XXOOAAAC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.02562,  40.1553,   1
  1228,'XXCCACOC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.02592,  39.8752,   1
  1229,'XXCCOACX    ',   0.0000,1,     0.000,     0.000,  36,   1,1.01902,  28.7631,   1
  1230,'XXAOOCOX    ',   0.0000,1,     0.000,     0.000,  36,   1,1.04063,  38.4776,   1
  1231,'XXACAACA    ',   0.0000,2,     0.000,     0.000,  36,   1,1.03000,  39.6020,   1
  1232,'XXCYOAYC    ',   0.0000,2,     0.000,     0.000,  36,   1,1.03000,  40.0564,   1
  1233,'XXCYOAYX    ',   0.0000,2,     0.000,     0.000,  36,   1,1.03000,  39.4415,   1
  1234,'XXCYOAYX    ',   0.0000,1,     0.000,     0.000,  36,   1,0.98730,  37.6678,   1
  1235,'XXAOCAOX    ',   0.0000,1,     0.000,     0.000,  36,   1,1.02404,  40.0172,   1
  1236,'XXCOAOOX    ',   0.0000,1,     0.000,     0.000,  36,   1,1.02999,  39.9330,   1
  1237,'XXOOOOCX    ',   0.0000,2,     0.000,     0.000,  36,   1,1.03000,  41.4337,   1
  1238,'XXACCOCX    ',   0.0000,1,     0.000,     0.000,  36,   1,1.01860,  37.7720,   1
  1239,'XXOOOOOC    ',   0.0000,2,     0.000,     0.000,  36,   1,1.00500,  22.6439,   1
  1240,'XXCOCACC    ',   0.0000,1,     0.000,     0.000,  36,   1,0.99419,  20.5634,   1
  1241,'XXACACAC    ',   0.0000,1,     0.000,     0.000,  36,   1,0.98734,  21.7917,   1
  1242,'XXCOYAOC    ',   0.0000,1,     0.000,    21.000,  36,   1,0.97872,  18.2541,   1
  1243,'XXOCACCC    ',   0.0000,1,     0.000,     0.000,  36,   1,0.98956,  19.6565,   1
  1244,'XXOCACCC    ',   0.0000,1,     0.000,     0.000,  36,   1,0.98308,  20.1230,   1
  1245,'XXCCAAYC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.01819,  29.9343,   1
  1246,'XXOCAAOC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.01461,  28.7253,   1
  1247,'XXCOOOOC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.02697,  31.0052,   1
  1248,'XXOAOOOC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.02116,  29.4184,   1
  1249,'XXOOCACY    ',   0.0000,1,     0.000,     0.000,  36,   1,1.02381,  30.2741,   1
  1250,'XXOOCOCC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.00993,  27.9013,   1
  1251,'XXCCOCAC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.01449,  27.1309,   1
  1252,'XXAAOAOC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.01499,  27.4448,   1
  1253,'XXOCAAOC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.02702,  28.0767,   1
  1254,'XXOCOOAC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.00815,  27.1082,   1
  1255,'XXCOO-AC    ',   0.0000,1,     0.000,    21.000,  36,   1,1.01332,  28.4119,   1
  1256,'XXOOA-CC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.01638,  30.7211,   1
  1257,'XXAAAAOC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.02237,  34.8574,   1
  1258,'XXCCACCC    ',   0.0000,1,     0.000,    20.000,  36,   1,1.01990,  35.9448,   1
  1259,'XXCCOAOC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.01018,  35.0974,   1
  1260,'XXCCOAOC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.00958,  34.0793,   1
  1261,'XXCAOOAC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.03587,  35.4936,   1
  1262,'XXCAOOAC    ',   0.0000,2,     0.000,     0.000,  36,   1,1.02000,  36.8627,   1
  1263,'XXCOO-AC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.03874,  28.3420,   1
  1264,'XXCAOOCC    ',   0.0000,2,     0.000,    32.000,  36,   1,1.00200,  25.8307,   1
  1265,'XXCCAOCC    ',   0.0000,2,     0.000,     0.000,  36,   1,1.01126,  25.2570,   1
  1266,'XXCOCOYC    ',   0.0000,2,     0.000,     0.000,  36,   1,1.02000,  25.9312,   1
  1267,'XXCAOOCC    ',   0.0000,1,     0.000,     0.000,  36,   1,0.98719,  26.1208,   1
  1268,'XXCOOAYC    ',   0.0000,1,     0.000,     0.000,  36,   1,0.97473,  27.5365,   1
  1269,'XXCCCAYC    ',   0.0000,2,     0.000,     0.000,  36,   1,1.01500,  22.4766,   1
  1270,'XXOCACAC    ',   0.0000,1,     0.000,    53.000,  36,   1,1.01854,  19.0418,   1
  1271,'XXCOACOC    ',   0.0000,2,     0.000,     0.000,  36,   1,1.02000,  25.6468,   1
  1272,'XXOCAOAC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.01129,  26.0324,   1
  1273,'XXOCOOOC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.01408,  25.0425,   1
  1274,'XXOCCAOC    ',   0.0000,2,     0.000,     0.000,  36,   1,1.02000,  26.8077,   1
  1275,'XXCOC-AC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.00682,  25.4882,   1
  1276,'XXCOCOAC    ',   0.0000,1,     0.000,  -280.000,  36,   1,1.01622,  31.5167,   1
  1277,'XXCOCOAC    ',   0.0000,2,     0.000,     0.000,  36,   1,1.01503,  32.7396,   1
  1278,'XXCOCOAC    ',   0.0000,2,     0.000,     0.000,  36,   1,1.02000,  27.5454,   1
  1279,'XXOOOAOC    ',   0.0000,1,     0.000,    21.000,  36,   1,1.02315,  21.8092,   1
  1280,'XXCAOAAC    ',   0.0000,1,     0.000,    21.000,  36,   1,1.01595,  21.8936,   1
  1281,'XXCCCCYC    ',   0.0000,1,     0.000,    21.000,  36,   1,1.01259,  28.7100,   1
  1282,'XXCCCCYC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.01397,  29.6149,   1
  1283,'XXOC-ACC    ',   0.0000,1,     0.000,    21.000,  36,   1,1.02821,  22.8823,   1
  1284,'XXAOOCAC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.02720,  23.2814,   1
  1285,'XXAOOCAC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.01430,  24.1772,   1
  1286,'XXAOCAAC    ',   0.0000,1,     0.000,    21.000,  36,   1,1.02548,  20.8461,   1
  1287,'XXAOACOC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.03161,  26.7732,   1
  1288,'XXAOACOC    ',   0.0000,2,     0.000,     0.000,  36,   1,1.02000,  28.7739,   1
  1289,'XXCAOOOC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.03080,  22.8022,   1
  1290,'XXCAOOOC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.01468,  23.6838,   1
  1291,'XXCAOOOC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.01090,  22.6482,   1
  1292,'XXOOACAC    ',   0.0000,2,     0.000,     0.000,  36,   1,1.02000,  22.2914,   1
  1293,'XXOCAOOC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.00772,  20.0762,   1
  1294,'XXOAACCC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.00348,  20.0643,   1
  1295,'XXOOOCAC    ',   0.0000,1,     0.000,     0.000,  36,   1,0.98091,  19.8320,   1
  1296,'XXOOOCAC    ',   0.0000,1,     0.000,     0.000,  36,   1,0.98786,  20.9398,   1
  1297,'XXOCAOOC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.00011,  21.1709,   1
  1298,'XXCCOOYC    ',   0.0000,2,     0.000,     0.000,  36,   1,1.03000,  23.0378,   1
  1299,'XXOCAOOC    ',   0.0000,1,     0.000,     7.000,  36,   1,0.99948,  20.1148,   1
  1300,'XXOAOCCC    ',   0.0000,1,     0.000,     0.000,  36,   1,0.98287,  19.8741,   1
  1301,'XXCCOOYC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.02133,  21.6564,   1
  1302,'XXOCXAOC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.00980,  23.5655,   1
  1303,'XXOYOCOC    ',   0.0000,2,     0.000,     0.000,  36,   1,1.02000,  24.8313,   1
  1304,'XXOA-ACC    ',   0.0000,1,     0.000,    21.000,  36,   1,1.01519,  24.3680,   1
  1305,'XXOCCOCC    ',   0.0000,1,     0.000,  -140.000,  36,   1,1.01877,  29.6785,   1
  1306,'XXOA-ACC    ',   0.0000,1,     0.000,     7.000,  36,   1,1.01240,  24.1607,   1
  1307,'XXOCOOAC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.01776,  25.4337,   1
  1308,'XXOOOOCC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.02353,  26.1983,   1
  1309,'XXOOOOCC    ',   0.0000,1,     0.000,     0.000,  36,   1,0.99894,  26.7711,   1
  1310,'XXCCAOCC    ',   0.0000,1,     0.000,    14.000,  36,   1,1.01390,  24.1709,   1
  1311,'XXOCAYCC    ',   0.0000,1,     0.000,    21.000,  36,   1,1.01907,  24.5592,   1
  1312,'XXAYOAOC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.01720,  24.4909,   1
  1313,'XXAYOAOC    ',   0.0000,1,     0.000,     0.000,  36,   1,0.99480,  25.2378,   1
  1314,'XXOCYCOC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.03766,  28.0947,   1
  1315,'XXOCYCOC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.01751,  29.1891,   1
  1316,'XXOOACAC    ',   0.0000,1,     0.000,     0.000,  36,   1,0.98959,  33.4630,   1
  1317,'XXACOCOC    ',   0.0000,2,     0.000,   -35.000,  36,   1,1.00000,  35.5335,   1
  1318,'XXAOCOOC    ',   0.0000,2,     0.000,     0.000,  36,   1,1.02000,  20.4902,   1
  1319,'XXAOCOOC    ',   0.0000,1,     0.000,   -70.000,  36,   1,1.03353,  21.1719,   1
  1320,'XXCOXOCC    ',   0.0000,1,     0.000,    21.000,  36,   1,1.01918,  24.6035,   1
  1321,'XXOCCOCC    ',   0.0000,2,     0.000,     0.000,  36,   1,1.02000,  25.8067,   1
  1322,'XXOCCOOC    ',   0.0000,1,     0.000,    10.000,  36,   1,1.01682,  23.5182,   1
  1323,'XXOCOOYC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.03256,  23.2009,   1
  1324,'XXOCAYAO    ',   0.0000,1,     0.000,     0.000,  36,   1,0.98493,  15.7517,   1
  1325,'XXAACOOC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.01877,  25.4966,   1
  1326,'XXAOOCAA    ',   0.0000,1,     0.000,    10.000,  36,   1,1.02164,  24.8926,   1
  1327,'XXCOOOAC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.02880,  39.3831,   1
  1328,'XXCOCAOC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.03615,  41.2671,   1
  1329,'XXOCOACC    ',   0.0000,2,     0.000,     0.000,  36,   1,1.02500,  35.2583,   1
  1330,'XXOOCOOC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.00063,  30.0536,   1
  1331,'XXOOCOOC    ',   0.0000,1,     0.000,     0.000,  36,   1,0.99221,  31.3902,   1
  1332,'XXCCAOOC    ',   0.0000,1,     0.000,     0.000,  36,   1,0.99734,  32.9422,   1
  1333,'XXCCAOOC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.04060,  33.4639,   1
  1334,'XXOCOYCC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.02547,  38.1194,   1
  1335,'XXOCOYCC    ',   0.0000,2,     0.000,     0.000,  36,   1,1.00500,  39.1841,   1
  1336,'XXOCCCCC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.01674,  37.4860,   1
  1337,'XXOOACCC    ',   0.0000,2,     0.000,     0.000,  36,   1,1.01500,  37.2705,   1
  1338,'XXCCAACC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.00965,  40.7241,   1
  1339,'XXAOOACC    ',   0.0000,1,     0.000,     0.000,  36,   1,0.97062,  41.7167,   1
  1340,'XXAOOACC    ',   0.0000,1,     0.000,     0.000,  36,   1,0.99471,  38.7108,   1
  1341,'XXAAOAAC    ',   0.0000,1,     0.000,     0.000,  36,   1,0.97660,  37.0665,   1
  1342,'XXCAAOCC    ',   0.0000,1,     0.000,     0.000,  36,   1,0.96572,  36.4736,   1
  1343,'XXCCCCAC    ',   0.0000,1,     0.000,     0.000,  36,   1,0.97642,  36.1501,   1
  1344,'XXCOACCC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.03304,  39.6102,   1
  1345,'XXACCCCC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.01128,  37.2874,   1
  1346,'XXOOCYCC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.01390,  36.5522,   1
  1347,'XXACOAOC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.02296,  36.1857,   1
  1348,'XXAOACCC    ',   0.0000,2,     0.000,     0.000,  36,   1,1.02000,  43.9456,   1
  1349,'XXAOACCC    ',   0.0000,2,     0.000,     0.000,  36,   1,1.03071,  41.7325,   1
  1350,'XXAAOAAC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.01108,  42.7637,   1
  1351,'XXAAOAOC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.01561,  42.1167,   1
  1352,'XXCCAACC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.01135,  41.1753,   1
  1353,'XXCCAAOC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.02590,  38.6018,   1
  1354,'XXCCAAOC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.00627,  40.3408,   1
  1355,'XXCXXAOC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.01157,  41.0441,   1
  1356,'XXACCCCC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.02952,  40.1247,   1
  1357,'XXACCCCC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.01394,  41.5362,   1
  1358,'XXCXXACC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.01944,  41.9826,   1
  1359,'XXOOCACC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.02159,  41.5007,   1
  1360,'XXAOAOAC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.02588,  43.4259,   1
  1361,'XXAOAAOC    ',   0.0000,2,     0.000,     0.000,  36,   1,1.03500,  43.9652,   1
  1362,'XXOOCACC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.03006,  40.3577,   1
  1363,'XXCCAACC    ',   0.0000,1,     0.000,    11.000,  36,   1,0.99418,  37.9344,   1
  1364,'XXCAAACC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.00079,  39.2993,   1
  1365,'XXCAAAOC    ',   0.0000,1,     0.000,     0.000,  36,   1,0.99486,  37.9960,   1
  1366,'XXOCCAOC    ',   0.0000,2,     0.000,     0.000,  36,   1,1.03500,  44.8036,   1
  1367,'XXOOACAC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.01129,  41.1907,   1
  1368,'XXOOACAC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.03329,  39.4683,   1
  1369,'XXOAYOAC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.02325,  36.2999,   1
  1370,'XXACOOAC    ',   0.0000,1,     0.000,   -28.000,  36,   1,1.00810,  41.7867,   1
  1371,'XXOOOCOC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.04143,  40.7149,   1
  1372,'XXACOOCC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.01746,  44.4764,   1
  1373,'XXOAOCCC    ',   0.0000,2,     0.000,     0.000,  36,   1,1.03000,  47.3170,   1
  1374,'XXOCOOOC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.02135,  44.0452,   1
  1375,'XXCOOAOC    ',   0.0000,1,     0.000,     0.000,  36,   1,0.97738,  46.1004,   1
  1376,'XXCOOAOC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.03022,  45.1122,   1
  1377,'XXCACOAA    ',   0.0000,1,     0.000,     0.000,  36,   1,1.02209,  45.6879,   1
  1378,'XXCACAOC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.02899,  43.8789,   1
  1379,'XXCACOCA    ',   0.0000,1,     0.000,     0.000,  36,   1,0.97720,  49.2292,   1
  1380,'XXOACCOA    ',   0.0000,1,     0.000,     0.000,  36,   1,0.97762,  46.0435,   1
  1381,'XXCACCCO    ',   0.0000,1,     0.000,     0.000,  36,   1,0.98772,  46.6095,   1
  1382,'XXAOOCAC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.01834,  41.4363,   1
  1383,'XXAOOCAC    ',   0.0000,1,     0.000,     0.000,  36,   1,0.98606,  42.0738,   1
  1384,'XXOACCCC    ',   0.0000,1,     0.000,     0.000,  36,   1,0.96775,  33.7295,   1
  1385,'XXCAOAAO    ',   0.0000,1,     0.000,     0.000,  36,   1,1.01687,  42.1906,   1
  1386,'XXOAAOOC    ',   0.0000,2,     0.000,     0.000,  36,   1,1.00000,  42.2123,   1
  1387,'XXACOCCC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.00220,  37.8201,   1
  1388,'XXXACAAC    ',   0.0000,1,     0.000,     0.000,  36,   1,0.99801,  36.9867,   1
  1389,'XXCACAOC    ',   0.0000,1,     0.000,   -70.000,  36,   1,1.02560,  37.4150,   1
  1390,'XXCACAOC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.02859,  37.8595,   1
  1391,'XXCACAOC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.00118,  37.0955,   1
  1392,'XXCACOCO    ',   0.0000,1,     0.000,     0.000,  36,   1,0.99668,  35.5792,   1
  1393,'XXOCOCCA    ',   0.0000,1,     0.000,     0.000,  36,   1,0.98707,  34.6572,   1
  1394,'XXOCACCC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.02699,  50.4791,   1
  1395,'XXACOOOO    ',   0.0000,2,     0.000,     0.000,  36,   1,0.98000,  52.3909,   1
  1396,'XXACOOOO    ',   0.0000,2,     0.000,     0.000,  36,   1,1.03000,  52.7582,   1
  1397,'XXCCOAOC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.00335,  38.7130,   1
  1398,'XXCCCOAC    ',   0.0000,1,     0.000,     0.000,  36,   1,0.98961,  37.6297,   1
  1399,'XXCCCYCA    ',   0.0000,2,     0.000,    21.000,  36,   1,0.99276,  29.4072,   1
  1400,'XXCCCAAC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.01972,  30.4652,   1
  1401,'XXCCAOOO    ',   0.0000,2,     0.000,     0.000,  36,   1,1.03000,  42.0727,   1
  1402,'XXCCAOOO    ',   0.0000,2,     0.000,     0.000,  36,   1,1.02200,  41.9487,   1
  1403,'XXCCCAOC    ',   0.0000,1,     0.000,     0.000,  36,   1,0.97230,  31.5318,   1
  1404,'XXCCOOOC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.02005,  37.9574,   1
  1405,'XXCCOOCY    ',   0.0000,1,     0.000,     0.000,  36,   1,0.98314,  28.6244,   1
  1406,'XXCCOOOC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.01533,  35.5907,   1
  1407,'XXCCAOCO    ',   0.0000,1,     0.000,     0.000,  36,   1,1.00661,  31.3381,   1
  1408,'XXAAOCOO    ',   0.0000,1,     0.000,     0.000,  36,   1,1.00305,  43.9447,   1
  1409,'XXACOCCA    ',   0.0000,1,     0.000,     0.000,  36,   1,1.03305,  44.0490,   1
  1410,'XXACOCCA    ',   0.0000,1,     0.000,     0.000,  36,   1,0.95374,  43.7060,   1
  1411,'XXCOACCC    ',   0.0000,2,     0.000,     0.000,  36,   1,1.00823,  42.8994,   1
  1412,'XXCACCOC    ',   0.0000,2,     0.000,     0.000,  36,   1,1.00465,  42.6569,   1
  1413,'XXACOOOO    ',   0.0000,2,     0.000,     0.000,  36,   1,1.01181,  43.2197,   1
  1414,'XXCACCAO    ',   0.0000,1,     0.000,     0.000,  36,   1,1.01973,  44.0729,   1
  1415,'XXCACCAO    ',   0.0000,2,     0.000,     0.000,  36,   1,1.02000,  44.8819,   1
  1416,'XXOCYAAO    ',   0.0000,2,     0.000,     0.000,  36,   1,1.00785,  43.6398,   1
  1417,'XXOCOCAO    ',   0.0000,1,     0.000,     0.000,  36,   1,0.99906,  28.5155,   1
  1418,'XXCACCAA    ',   0.0000,2,     0.000,     0.000,  36,   1,1.03000,  28.3293,   1
  1419,'XXCCCACA    ',   0.0000,2,     0.000,     0.000,  36,   1,1.02000,  30.6987,   1
  1420,'XXAAOCOA    ',   0.0000,2,     0.000,     0.000,  36,   1,1.02000,  27.1648,   1
  1421,'XXAOAOOC    ',   0.0000,1,     0.000,     0.000,  36,   1,0.99110,  27.1631,   1
  1422,'XXCCAAOC    ',   0.0000,1,     0.000,     0.000,  36,   1,0.99939,  29.4750,   1
  1423,'XXACCOCC    ',   0.0000,2,     0.000,     0.000,  36,   1,1.02000,  31.1969,   1
  1424,'XXOZCAOC    ',   0.0000,2,     0.000,     0.000,  36,   1,1.02000,  39.4336,   1
  1425,'XXCCACCO    ',   0.0000,2,     0.000,     0.000,  36,   1,1.02000,  36.0736,   1
  1426,'XXCAOOCA    ',   0.0000,2,     0.000,     0.000,  36,   1,1.03000,  31.5300,   1
  1427,'XXOOACOA    ',   0.0000,2,     0.000,    21.000,  36,   1,1.01924,  28.1081,   1
  1428,'XXOOOCAC    ',   0.0000,1,     0.000,     0.000,  36,   1,0.98725,  21.0095,   1
  1429,'XXACACAC    ',   0.0000,1,     0.000,     0.000,  36,   1,0.98854,  21.9508,   1
  1430,'XXOCOCCA    ',   0.0000,1,     0.000,     0.000,  36,   1,1.02439,  28.6543,   1
  1431,'XXOCXXXA    ',   0.0000,2,     0.000,     0.000,  36,   1,0.98109,  46.1016,   1
  1432,'XXOCOACC    ',   0.0000,2,     0.000,     0.000,  36,   1,1.01000,  35.4662,   1
  1433,'XXACOOCC    ',   0.0000,2,     0.000,     0.000,  36,   1,1.03000,  44.2813,   1
  1434,'XXOOOCOC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.00398,  41.7407,   1
  1435,'XXACOOAC    ',   0.0000,1,     0.000,  -100.000,  36,   1,0.98392,  44.6592,   1
  1436,'XXAACOCA    ',   0.0000,2,     0.000,     0.000,  36,   1,1.02000,  42.2071,   1
  1437,'XXACCCOO    ',   0.0000,1,     0.000,     0.000,  36,   1,1.01284,  24.0455,   1
  1438,'XXAOCOCY    ',   0.0000,1,     0.000,     0.000,  36,   1,1.00989,  28.0650,   1
  1439,'XXACOACA    ',   0.0000,1,     0.000,     0.000,  36,   1,1.02221,  23.8912,   1
  1440,'XXAAOAAC    ',   0.0000,1,     0.000,   -50.000,  36,   1,0.98035,  31.2763,   1
  1441,'XXAAOAAC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.01018,  30.3859,   1
  1442,'XXOAAOCO    ',   0.0000,2,     0.000,     0.000,  36,   1,1.00000,  32.6314,   1
  1443,'XXOOCOCO    ',   0.0000,1,     0.000,     0.000,  36,   1,0.99974,  32.2555,   1
  1444,'XXACCOOO    ',   0.0000,1,     0.000,     0.000,  36,   1,1.00648,  30.1777,   1
  1445,'XXCACAAO    ',   0.0000,1,     0.000,     0.000,  36,   1,0.99745,  29.0518,   1
  1446,'XXOOAAOA    ',   0.0000,1,     0.000,     0.000,  36,   1,0.98313,  27.2729,   1
  1447,'XXAAOOOA    ',   0.0000,1,     0.000,     0.000,  36,   1,0.98334,  24.3717,   1
  1448,'XXCOCOOC    ',   0.0000,1,     0.000,     0.000,  36,   1,0.99579,  25.6370,   1
  1449,'XXCOCOOC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.01896,  25.6022,   1
  1450,'XXCOACOC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.00480,  26.5852,   1
  1451,'XXCOOOOC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.04089,  28.7693,   1
  1452,'XXOCACOC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.04677,  28.7205,   1
  1453,'XXACCOOO    ',   0.0000,1,     0.000,     0.000,  36,   1,1.05001,  28.6285,   1
  1454,'XXOOCOCO    ',   0.0000,1,     0.000,     0.000,  36,   1,1.02862,  30.4593,   1
  1455,'XXOCOACC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.01903,  25.8219,   1
  1456,'XXCACAAO    ',   0.0000,1,     0.000,     0.000,  36,   1,1.01218,  27.4363,   1
  1457,'XXCOOOOC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.02674,  28.5878,   1
  1458,'XXACCOOO    ',   0.0000,1,     0.000,     0.000,  36,   1,1.02510,  29.6010,   1
  1459,'XXACCCOO    ',   0.0000,2,     0.000,     0.000,  36,   1,1.02600,  29.6698,   1
  1460,'XXCOOOOC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.04991,  27.4701,   1
  1461,'XXCACOOA    ',   0.0000,1,     0.000,     0.000,  36,   1,1.02395,  24.7559,   1
  1462,'XXOCACOA    ',   0.0000,1,     0.000,     0.000,  36,   1,1.03307,  25.1053,   1
  1463,'XXOCACOA    ',   0.0000,1,     0.000,     0.000,  36,   1,0.95640,  27.1544,   1
  1464,'XXOAAOCO    ',   0.0000,1,     0.000,     0.000,  36,   1,1.02539,  31.2179,   1
  1465,'XXOAAOCO    ',   0.0000,2,     0.000,     0.000,  36,   1,1.02600,  31.2807,   1
  1466,'XXOOCOCO    ',   0.0000,1,     0.000,     0.000,  36,   1,1.02194,  30.5944,   1
  1467,'XXOOCOOO    ',   0.0000,1,     0.000,     0.000,  36,   1,1.01960,  30.4182,   1
  1468,'XXOCOACC    ',   0.0000,1,     0.000,     0.000,  36,   1,0.99962,  22.6789,   1
  1469,'XXOOAAOA    ',   0.0000,1,     0.000,     0.000,  36,   1,0.99910,  25.9332,   1
  1470,'XXACOOOA    ',   0.0000,1,     0.000,     0.000,  36,   1,0.97409,  24.3202,   1
  1471,'XXCOCCOC    ',   0.0000,1,     0.000,     0.000,  36,   1,0.95945,  21.9465,   1
  1472,'XXAOCCOC    ',   0.0000,1,     0.000,     0.000,  36,   1,0.95987,  21.8044,   1
  1473,'XXOCCOAC    ',   0.0000,1,     0.000,     0.000,  36,   1,0.96414,  22.6097,   1
  1474,'XXAOOCCC    ',   0.0000,1,     0.000,     0.000,  36,   1,0.96518,  22.9238,   1
  1475,'XXOCOOYC    ',   0.0000,1,     0.000,    21.000,  36,   1,1.04912,  21.6308,   1
  1476,'XXOCAYAO    ',   0.0000,1,     0.000,     0.000,  36,   1,0.98493,  15.7275,   1
  1477,'XXCCOOCO    ',   0.0000,1,     0.000,     0.000,  36,   1,0.97023,  21.7296,   1
  1478,'XXOOAAOA    ',   0.0000,1,     0.000,     0.000,  36,   1,0.99058,  22.5484,   1
  1479,'XXAOOOYO    ',   0.0000,1,     0.000,     0.000,  36,   1,0.99537,  22.8283,   1
  1480,'XXAAOOOA    ',   0.0000,1,     0.000,     0.000,  36,   1,1.00109,  23.4800,   1
  1481,'XXACAAOC    ',   0.0000,1,     0.000,     0.000,  36,   1,0.99907,  23.1148,   1
  1482,'XXOACAAO    ',   0.0000,1,     0.000,     0.000,  36,   1,0.99777,  22.9696,   1
  1483,'XXAACAAO    ',   0.0000,1,     0.000,     0.000,  36,   1,1.00020,  23.2678,   1
  1484,'XXCOACOC    ',   0.0000,2,     0.000,     0.000,  36,   1,1.03500,  27.4694,   1
  1485,'XXOCOOAO    ',   0.0000,2,     0.000,     0.000,  36,   1,1.03500,  25.6759,   1
  1486,'XXAOCOOC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.03267,  25.5097,   1
  1487,'XXAOACOO    ',   0.0000,1,     0.000,   -75.000,  36,   1,1.00348,  34.4551,   1
  1488,'XXAOACOO    ',   0.0000,1,     0.000,     0.000,  36,   1,1.01150,  32.4752,   1
  1489,'XXCOOOCC    ',   0.0000,2,     0.000,     0.000,  36,   1,1.02000,  33.3382,   1
  1490,'XXO.CCAA    ',   0.0000,1,     0.000,     0.000,  36,   1,1.00987,  31.6188,   1
  1491,'XXACCACA    ',   0.0000,1,     0.000,     0.000,  36,   1,1.00843,  31.7214,   1
  1492,'XXCOOCAO    ',   0.0000,1,     0.000,     0.000,  36,   1,1.00704,  31.9388,   1
  1493,'XXOOAOCC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.02777,  30.6226,   1
  1494,'XXOOCOCO    ',   0.0000,1,     0.000,     0.000,  36,   1,1.00128,  30.3418,   1
  1495,'XXOOCOCO    ',   0.0000,1,     0.000,     0.000,  36,   1,1.05133,  30.0444,   1
  1496,'XXCACAAC    ',   0.0000,1,     0.000,     0.000,  36,   1,0.97080,  31.1759,   1
  1497,'XXOCOAOO    ',   0.0000,1,     0.000,  -100.000,  36,   1,1.03580,  34.9743,   1
  1498,'XXOCOAOO    ',   0.0000,1,     0.000,     0.000,  36,   1,1.00597,  32.4104,   1
  1499,'XXOCOAOO    ',   0.0000,1,     0.000,     0.000,  36,   1,1.00497,  32.7771,   1
  1500,'XXCCCAOO    ',   0.0000,1,     0.000,     0.000,  36,   1,0.99108,  34.2142,   1
  1501,'XXCOAOOO    ',   0.0000,1,     0.000,     0.000,  36,   1,0.98687,  31.4040,   1
  1502,'XXOCAOCA    ',   0.0000,1,     0.000,     0.000,  36,   1,1.00504,  29.9997,   1
  1503,'XXAOCOCY    ',   0.0000,2,     0.000,     0.000,  36,   1,1.05000,  28.9037,   1
  1504,'XXOCAOAC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.01925,  24.7880,   1
  1505,'XXCACOOC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.04124,  28.4755,   1
  1506,'XXCOOOAO    ',   0.0000,1,     0.000,     0.000,  36,   1,1.00275,  23.4374,   1
  1507,'XXAOOCAO    ',   0.0000,1,     0.000,     0.000,  36,   1,1.02373,  26.0759,   1
  1508,'XXCACCOA    ',   0.0000,2,     0.000,     0.000,  36,   1,1.03098,  27.8616,   1
  1509,'XXAACOOC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.02113,  23.2279,   1
  1510,'XXOCOCCA    ',   0.0000,2,     0.000,     0.000,  36,   1,1.02000,  24.2138,   1
  1511,'XXAOACAA    ',   0.0000,2,     0.000,     0.000,  36,   1,1.00000,  29.8862,   1
  1512,'XXOAOCOC    ',   0.0000,2,     0.000,     0.000,  36,   1,0.99991,  29.8300,   1
  1513,'XXAOOACC    ',   0.0000,1,     0.000,     0.000,  36,   1,0.99874,  28.5614,   1
  1514,'XXCAAOAC    ',   0.0000,2,     0.000,     0.000,  36,   1,0.99920,  26.2991,   1
  1515,'XXOZCCCO    ',   0.0000,2,     0.000,     0.000,  36,   1,1.00579,  27.2362,   1
  1516,'XXOCOCAO    ',   0.0000,1,     0.000,     0.000,  36,   1,0.99748,  28.3622,   1
  1517,'XXCACAAY    ',   0.0000,2,     0.000,     0.000,  36,   1,1.00472,  31.9431,   1
  1518,'XXCAOCAC    ',   0.0000,1,     0.000,     0.000,  36,   1,0.99863,  29.5343,   1
  1519,'XXCCCCAO    ',   0.0000,1,     0.000,     0.000,  36,   1,1.00442,  26.4040,   1
  1520,'XXCOOCYC    ',   0.0000,2,     0.000,     0.000,  36,   1,0.98591,   6.0568,   1
  1521,'XXCCCCOC    ',   0.0000,2,     0.000,     0.000,  36,   1,1.00000,  11.6523,   1
  1522,'XXOOOOOC    ',   0.0000,1,     0.000,     0.000,  36,   1,0.97473,  16.0109,   1
  1523,'XXOCYACC    ',   0.0000,2,     0.000,     0.000,  36,   1,0.97671,  16.8071,   1
  1524,'XXAOOAOC    ',   0.0000,1,     0.000,     0.000,  36,   1,0.92599,  13.1057,   1
  1525,'XXOAOCAC    ',   0.0000,2,     0.000,     0.000,  36,   1,1.02000,  25.2522,   1
  1526,'XXOCCCOC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.00846,  28.0060,   1
  1527,'XXOACCOA    ',   0.0000,2,     0.000,     0.000,  36,   1,1.04000,  30.6764,   1
  1528,'XXCOOCOC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.02024,  28.3255,   1
  1529,'XXCOOCOO    ',   0.0000,2,     0.000,     0.000,  36,   1,1.02052,  28.2880,   1
  1530,'XXCCACCO    ',   0.0000,2,     0.000,     0.000,  36,   1,1.02000,  22.9402,   1
  1531,'XXACOAAC    ',   0.0000,2,     0.000,     0.000,  36,   1,1.00520,  21.6271,   1
  1532,'XXOCCCOC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.01282,  28.6245,   1
  1533,'XXCAOAOO    ',   0.0000,1,     0.000,     0.000,  36,   1,1.02170,  24.9680,   1
  1534,'XXOCAAOC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.02383,  24.4553,   1
  1535,'XXOOOAAA    ',   0.0000,1,     0.000,     0.000,  36,   1,1.02673,  24.3933,   1
  1536,'XXAAOAOA    ',   0.0000,1,     0.000,     0.000,  36,   1,1.02446,  25.2188,   1
  1537,'XXAAOOAC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.04215,  28.1228,   1
  1538,'XXAAOOAC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.00226,  30.8634,   1
  1539,'XXOOCAOA    ',   0.0000,1,     0.000,     0.000,  36,   1,1.02061,  24.5917,   1
  1540,'XXOCCCAC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.02037,  24.8941,   1
  1541,'XXOOOAAO    ',   0.0000,2,     0.000,     0.000,  36,   1,1.06000,  31.3592,   1
  1542,'XXOCAAOA    ',   0.0000,2,     0.000,     0.000,  36,   1,1.02000,  25.4275,   1
  1543,'XXOCAAOA    ',   0.0000,1,     0.000,     0.000,  36,   1,1.00715,  26.8033,   1
  1544,'XXCACOCC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.01456,  24.4639,   1
  1545,'XXCCAOOA    ',   0.0000,1,     0.000,     0.000,  36,   1,1.01753,  23.3269,   1
  1546,'XXOAAOCA    ',   0.0000,1,     0.000,     0.000,  36,   1,1.01440,  24.4811,   1
  1547,'XXAACAAO    ',   0.0000,1,     0.000,     0.000,  36,   1,1.00914,  22.5021,   1
  1548,'XXCOACAO    ',   0.0000,1,     0.000,    60.000,  36,   1,1.01846,  25.1865,   1
  1549,'XXOCCYCO    ',   0.0000,2,     0.000,     0.000,  36,   1,1.03000,  36.4079,   1
  1550,'XXOOCAOC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.03097,  29.8276,   1
  1551,'XXAACOOO    ',   0.0000,1,     0.000,     0.000,  36,   1,1.01302,  25.8192,   1
  1552,'XXACOCOO    ',   0.0000,1,     0.000,     0.000,  36,   1,1.03611,  26.9256,   1
  1553,'XXAOCOOA    ',   0.0000,1,     0.000,     0.000,  36,   1,1.00301,  35.4903,   1
  1554,'XXCACOAC    ',   0.0000,2,     0.000,     0.000,  36,   1,1.04500,  35.7255,   1
  1555,'XXOOCAOC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.03218,  25.7061,   1
  1556,'XXCOCCCO    ',   0.0000,1,     0.000,     0.000,  36,   1,0.97353,  19.8779,   1
  1557,'XXCACOOA    ',   0.0000,1,     0.000,     0.000,  36,   1,1.04135,  30.7181,   1
  1558,'XXAOOOOO    ',   0.0000,2,     0.000,     0.000,  36,   1,1.03000,  25.1471,   1
  1559,'XXOCAOCA    ',   0.0000,1,     0.000,     4.000,  36,   1,1.00007,  25.0534,   1
  1560,'XXAAOOAO    ',   0.0000,1,     0.000,     0.000,  36,   1,0.96343,  18.7096,   1
  1561,'XXOCAOCC    ',   0.0000,1,     0.000,     0.000,  36,   1,1.04244,  28.8396,   1
  1562,'XXAAOACA    ',   0.0000,1,     0.000,     0.000,  36,   1,1.01769,  17.8720,   1
  1563,'XXOOACOY    ',   0.0000,1,     0.000,     0.000,  36,   1,1.00358,  17.1691,   1
  1564,'XXOOOAAC    ',   0.0000,1,     0.000,     0.000,  36,   1,0.96994,  19.2015,   1
  1565,'XXCACCAO    ',   0.0000,1,     0.000,     0.000,  36,   1,1.02399,  23.4964,   1
  1566,'XXCOOAOC    ',   0.0000,1,     0.000,     0.000,  36,   1,0.99241,  22.3104,   1
  1567,'XXACAYCC    ',   0.0000,1,     0.000,     0.000,  36,   1,0.99391,  14.3964,   1
  1568,'XXCACOOA    ',   0.0000,1,     0.000,   -75.000,  36,   1,1.00516,  26.6271,   1
  1569,'XXCCOACC    ',   0.0000,1,     0.000,     0.000,  36,   1,0.94512,  12.0796,   1
  1570,'XXOCOCCC    ',   0.0000,1,     0.000,     0.000,  36,   1,0.99059,  27.0167,   1
  1571,'XXCCOAOA    ',   0.0000,1,     0.000,     0.000,  36,   1,0.98988,  18.7103,   1
  1572,'XXOOCOAY    ',   0.0000,1,     0.000,     0.000,  36,   1,1.01244,  23.6126,   1
  1573,'XXCOCOOO    ',   0.0000,1,     0.000,     0.000,  36,   1,0.96750,  19.5516,   1
  1574,'XXOOAAOO    ',   0.0000,1,     0.000,     0.000,  36,   1,1.01211,  22.9502,   1
  1575,'XXCOOOAO    ',   0.0000,1,     0.000,     0.000,  36,   1,1.03261,  27.7575,   1
  1576,'XXCCOOCA    ',   0.0000,1,     0.000,     0.000,  36,   1,1.00570,  28.5735,   1
  1577,'XXOCOACC    ',   0.0000,1,     0.000,     0.000,  36,   1,0.98460,  25.5506,   1
  1578,'XXAOOAOC    ',   0.0000,1,     0.000,     0.000,  36,   1,0.98391,  21.5043,   1
  1579,'XXOOACCO    ',   0.0000,1,     0.000,     0.000,  36,   1,1.00461,  26.4292,   1
  1580,'XXOCAOCC    ',   0.0000,2,     0.000,    40.000,  36,   1,1.03000,  30.3571,   1
  1581,'XXCOCACA    ',   0.0000,1,     0.000,     0.000,  36,   1,0.99048,  19.8303,   1
  1582,'XXCOCAOO    ',   0.0000,1,     0.000,     0.000,  36,   1,1.00704,  23.9218,   1
  1583,'XXAOOOCO    ',   0.0000,2,     0.000,     0.000,  40,   1,1.03000,  40.6011,   1
  1584,'CXOCCCAC    ',   0.0000,2,     0.000,     0.000,  53,   1,1.03627,  15.4687,   1
  1585,'CXO.OOCA    ',   0.0000,2,     0.000,     0.000,  53,   1,1.03685,  14.2085,   1
  1586,'CXCOOOCA    ',   0.0000,2,     0.000,  -100.000,  53,   1,1.03000,  25.1664,   1
  1587,'CXOOOCOO    ',   0.0000,1,     0.000,     0.000,  53,   1,1.03359,  21.1764,   1
  1588,'CXOCCAOO    ',   0.0000,2,     0.000,     0.000,  53,   1,1.02885,  16.6743,   1
  1589,'CXOCAAOC    ',   0.0000,2,     0.000,     0.000,  53,   1,1.04373,  15.9008,   1
  1590,'CXCCOCCC    ',   0.0000,2,     0.000,     0.000,  53,   1,1.03000,  17.2115,   1
  1591,'CXOOAOCA    ',   0.0000,2,     0.000,     0.000,  53,   1,1.02522,  11.8077,   1
  1592,'CXAAOOCC    ',   0.0000,1,     0.000,    21.600,  53,   1,1.03757,  11.1442,   1
  1593,'CXOCCCOO    ',   0.0000,2,     0.000,     6.100,  53,   1,1.01501,  12.6396,   1
  1594,'CXAAOOCC    ',   0.0000,1,     0.000,     0.000,  53,   1,1.00241,  12.2423,   1
  1595,'CXAOCOCO    ',   0.0000,2,     0.000,     0.000,  53,   1,1.05000,  20.7824,   1
  1596,'CXOOOACC    ',   0.0000,1,     0.000,   -50.000,  53,   1,1.03694,  21.6138,   1
  1597,'CXCACOAO    ',   0.0000,1,     0.000,   -70.000,  53,   1,1.03748,  19.5515,   1
  1598,'CXCCCAAC    ',   0.0000,1,     0.000,    10.800,  53,   1,1.03204,  18.5408,   1
  1599,'CXOOCOCC    ',   0.0000,2,     0.000,     0.000,  53,   1,1.05213,  18.5529,   1
  1600,'CXOOOCOO    ',   0.0000,1,     0.000,     0.000,  53,   1,1.02419,  17.7517,   1
  1601,'CXOOOCOO    ',   0.0000,2,     0.000,     0.000,  53,   1,1.03540,  17.4716,   1
  1602,'CXACOOOC    ',   0.0000,1,     0.000,     0.000,  53,   1,1.04294,  16.8276,   1
  1603,'CXCACOOO    ',   0.0000,1,     0.000,     0.000,  53,   1,1.01756,  11.2100,   1
  1604,'CXOOACOO    ',   0.0000,1,     0.000,    45.200,  53,   1,1.03844,   9.2151,   1
  1605,'CXCACOAO    ',   0.0000,2,     0.000,     0.000,  53,   1,1.05000,  15.8905,   1
  1606,'CXCACOAO    ',   0.0000,1,     0.000,   -20.000,  53,   1,1.03181,  18.0935,   1
  1607,'CXCOOOCA    ',   0.0000,2,     0.000,     0.000,  53,   1,1.04416,  13.2682,   1
  1608,'CXCOOOCA    ',   0.0000,1,     0.000,     0.000,  53,   1,1.03259,  16.4981,   1
  1609,'CXOCOOCO    ',   0.0000,1,     0.000,    18.000,  53,   1,1.03611,   9.8132,   1
  1610,'CXCOCOOO    ',   0.0000,1,     0.000,     6.000,  53,   1,1.02177,   9.8772,   1
  1611,'CXACACAC    ',   0.0000,1,     0.000,     6.000,  53,   1,1.02752,  14.6161,   1
  1612,'CXOCCCCC    ',   0.0000,1,     0.000,     7.200,  53,   1,1.04939,  12.5851,   1
  1613,'CXCCOCCO    ',   0.0000,1,     0.000,    10.800,  53,   1,1.03837,  10.8527,   1
  1614,'CXCCOCAC    ',   0.0000,1,     0.000,     0.000,  53,   1,1.03961,  17.4606,   1
  1615,'CXOCCAOC    ',   0.0000,1,     0.000,     0.000,  53,   1,1.03336,  15.4591,   1
  1616,'CXAOACCO    ',   0.0000,1,     0.000,     0.000,  53,   1,1.04551,  16.1129,   1
  1617,'CXAOACCO    ',   0.0000,1,     0.000,     0.000,  53,   1,1.02709,  16.5797,   1
  1618,'CXOCOOCO    ',   0.0000,2,     0.000,    25.200,  53,   1,1.02750,   8.6861,   1
  1619,'CXOCOOOC    ',   0.0000,1,     0.000,     0.000,  53,   1,1.04089,  17.5363,   1
  1620,'CXCOOOCO    ',   0.0000,1,     0.000,     0.000,  53,   1,1.03818,  17.6027,   1
  1621,'CXCOOAAA    ',   0.0000,1,     0.000,     6.000,  53,   1,1.03207,   9.7673,   1
  1622,'CXOCAAOC    ',   0.0000,1,     0.000,     0.000,  53,   1,1.02497,  17.1917,   1
  1623,'CXO.OCAA    ',   0.0000,1,     0.000,     0.000,  53,   1,1.04444,  15.8481,   1
  1624,'CXO.OACO    ',   0.0000,1,     0.000,    10.800,  53,   1,1.03783,   9.3276,   1
  1625,'CXOOAOOO    ',   0.0000,1,     0.000,     0.000,  53,   1,1.03595,   9.4867,   1
  1626,'CXOOAOOO    ',   0.0000,1,     0.000,     0.000,  53,   1,0.98056,  10.0275,   1
  1627,'CXOOOCAA    ',   0.0000,1,     0.000,   -24.000,  53,   1,1.01686,  15.1066,   1
  1628,'CXOCCOCO    ',   0.0000,1,     0.000,     0.000,  53,   1,1.02591,  15.6318,   1
  1629,'CXAOCOCY    ',   0.0000,1,     0.000,   -32.000,  53,   1,1.02086,  16.4823,   1
  1630,'CXAACCCO    ',   0.0000,1,     0.000,   -25.000,  53,   1,1.02861,  17.2871,   1
  1631,'CXCACYAO    ',   0.0000,1,     0.000,     0.000,  54,   1,1.01012,  27.5344,   1
  1632,'CXCCOACA    ',   0.0000,2,     0.000,     0.000,  54,   1,1.03000,  44.5452,   1
  1633,'CXOCOOCA    ',   0.0000,1,     0.000,    48.000,  54,   1,1.03522,  19.6816,   1
  1634,'CXOACOAO    ',   0.0000,1,     0.000,     0.000,  54,   1,1.00907,  23.4771,   1
  1635,'CXAOOCCA    ',   0.0000,1,     0.000,     0.000,  54,   1,1.00977,  18.4967,   1
  1636,'CXCACYAO    ',   0.0000,1,     0.000,     0.000,  54,   1,1.01024,  24.1232,   1
  1637,'CXOCAOAA    ',   0.0000,1,     0.000,     0.000,  54,   1,0.99780,  19.8451,   1
  1638,'CXACAACA    ',   0.0000,1,     0.000,     0.000,  54,   1,1.01864,  19.1310,   1
  1639,'CXOCOCCO    ',   0.0000,1,     0.000,     0.000,  54,   1,0.99501,  23.2019,   1
  1640,'CXAOAACO    ',   0.0000,1,     0.000,     0.000,  54,   1,0.97193,   7.7129,   1
  1641,'CXOCOACO    ',   0.0000,1,     0.000,     0.000,  54,   1,1.00411,  22.9348,   1
  1642,'CXOACOAO    ',   0.0000,1,     0.000,     0.000,  54,   1,1.02610,  19.4328,   1
  1643,'CXOCOOCC    ',   0.0000,1,     0.000,     0.000,  54,   1,1.05853,  19.5247,   1
  1644,'CXOCAOCA    ',   0.0000,2,     0.000,     0.000,  55,   1,1.06000,  43.3012,   1
  1645,'CXOCAOCA    ',   0.0000,1,     0.000,     0.000,  55,   1,1.02222,  42.7686,   1
  1646,'CXCOOOCO    ',   0.0000,1,     0.000,   -30.000,  55,   1,1.04703,  28.2514,   1
  1647,'CXCOOOCO    ',   0.0000,1,     0.000,     0.000,  55,   1,1.01912,  29.4827,   1
  1648,'CXCCAOCO    ',   0.0000,2,     0.000,     0.000,  55,   1,1.03228,  46.5309,   1
0 / END OF BUS DATA, BEGIN LOAD DATA
     2,'1 ',1,   1,   1,    88.200,    22.000,     0.000,     0.000,     0.000,     0.000,   1
     3,'1 ',1,   1,   1,    23.200,     7.500,     0.000,     0.000,     0.000,     0.000,   1
     4,'1 ',1,   1,   1,    41.700,    13.600,     0.000,     0.000,     0.000,     0.000,   1
     6,'1 ',1,   1,   1,    42.300,    10.800,     0.000,     0.000,     0.000,     0.000,   1
     7,'1 ',1,   1,   1,    31.500,     8.100,     0.000,     0.000,     0.000,     0.000,   1
     8,'1 ',1,   1,   1,     4.000,     1.000,     0.000,     0.000,     0.000,     0.000,   1
     9,'1 ',1,   1,   1,    36.000,     9.000,     0.000,     0.000,     0.000,     0.000,   1
    10,'1 ',1,   1,   1,    29.700,     9.900,     0.000,     0.000,     0.000,     0.000,   1
    11,'1 ',1,   1,   1,    14.400,     3.600,     0.000,     0.000,     0.000,     0.000,   1
    12,'1 ',1,   1,   1,    12.500,     4.100,     0.000,     0.000,     0.000,     0.000,   1
    13,'1 ',1,   1,   1,    16.200,     5.400,     0.000,     0.000,     0.000,     0.000,   1
    15,'1 ',1,   1,   1,     9.000,     2.200,     0.000,     0.000,     0.000,     0.000,   1
    17,'1 ',1,   1,   1,    27.000,     6.700,     0.000,     0.000,     0.000,     0.000,   1
    18,'1 ',1,   1,   1,    28.800,     9.600,     0.000,     0.000,     0.000,     0.000,   1
    19,'1 ',1,   1,   1,    15.100,     4.900,     0.000,     0.000,     0.000,     0.000,   1
    20,'1 ',1,   1,   1,    10.800,     3.100,     0.000,     0.000,     0.000,     0.000,   1
    21,'1 ',1,   1,   1,    22.500,     7.200,     0.000,     0.000,     0.000,     0.000,   1
    22,'1 ',1,   2,   1,    16.600,     4.100,     0.000,     0.000,     0.000,     0.000,   1
    23,'1 ',1,   2,   1,    20.700,     5.100,     0.000,     0.000,     0.000,     0.000,   1
    24,'1 ',1,   2,   1,    15.100,     3.900,     0.000,     0.000,     0.000,     0.000,   1
    26,'1 ',1,   2,   1,    60.800,     0.000,     0.000,     0.000,     0.000,     0.000,   1
    27,'1 ',1,   2,   1,   106.500,   -13.500,     0.000,     0.000,     0.000,     0.000,   1
    28,'1 ',1,   2,   1,    45.600,     7.200,     0.000,     0.000,     0.000,     0.000,   1
    29,'1 ',1,   2,   1,    15.100,     3.800,     0.000,     0.000,     0.000,     0.000,   1
    30,'1 ',1,   2,   1,    26.700,     6.800,     0.000,     0.000,     0.000,     0.000,   1
    32,'1 ',1,   2,   1,    24.900,     5.900,     0.000,     0.000,     0.000,     0.000,   1
    34,'1 ',1,   2,   1,    17.300,     4.300,     0.000,     0.000,     0.000,     0.000,   1
    35,'1 ',1,   2,   1,    22.500,    -1.800,     0.000,     0.000,     0.000,     0.000,   1
    36,'1 ',1,   2,   1,     8.900,     2.300,     0.000,     0.000,     0.000,     0.000,   1
    37,'1 ',1,   2,   1,    25.600,     6.800,     0.000,     0.000,     0.000,     0.000,   1
    38,'1 ',1,   2,   1,    27.600,     6.800,     0.000,     0.000,     0.000,     0.000,   1
    39,'1 ',1,   2,   1,    15.100,     3.800,     0.000,     0.000,     0.000,     0.000,   1
    41,'1 ',1,   2,   1,     9.400,     2.300,     0.000,     0.000,     0.000,     0.000,   1
    44,'1 ',1,   2,   1,    89.900,     0.000,     0.000,     0.000,     0.000,     0.000,   1
    45,'1 ',1,   2,   1,    57.900,    -6.300,     0.000,     0.000,     0.000,     0.000,   1
    46,'1 ',1,   2,   1,    39.800,     0.000,     0.000,     0.000,     0.000,     0.000,   1
    50,'1 ',1,   2,   1,     1.100,     0.400,     0.000,     0.000,     0.000,     0.000,   1
    51,'1 ',1,   3,   1,   100.300,    20.100,     0.000,     0.000,     0.000,     0.000,   1
    52,'1 ',1,   3,   1,    53.000,    11.400,     0.000,     0.000,     0.000,     0.000,   1
    53,'1 ',1,   3,   1,    45.300,    12.600,     0.000,     0.000,     0.000,     0.000,   1
    54,'1 ',1,   3,   1,   247.600,    49.500,     0.000,     0.000,     0.000,     0.000,   1
    56,'1 ',1,   3,   1,   138.600,    28.100,     0.000,     0.000,     0.000,     0.000,   1
    57,'1 ',1,   3,   1,    13.500,     2.800,     0.000,     0.000,     0.000,     0.000,   1
    58,'1 ',1,   3,   1,    32.400,     6.700,     0.000,     0.000,     0.000,     0.000,   1
    60,'1 ',1,   4,   1,    32.700,     4.800,     0.000,     0.000,     0.000,     0.000,   1
    61,'1 ',1,   4,   1,     4.000,     1.000,     0.000,     0.000,     0.000,     0.000,   1
    64,'1 ',1,   4,   1,    56.700,     6.300,     0.000,     0.000,     0.000,     0.000,   1
    65,'1 ',1,   4,   1,    12.300,    -0.400,     0.000,     0.000,     0.000,     0.000,   1
    66,'1 ',1,   4,   1,    53.600,     7.600,     0.000,     0.000,     0.000,     0.000,   1
    68,'1 ',1,   4,   1,     5.700,     1.800,     0.000,     0.000,     0.000,     0.000,   1
    69,'1 ',1,   4,   1,    37.900,     4.900,     0.000,     0.000,     0.000,     0.000,   1
    70,'1 ',1,   4,   1,    30.100,     2.500,     0.000,     0.000,     0.000,     0.000,   1
    71,'1 ',1,   4,   1,    17.500,     5.100,     0.000,     0.000,     0.000,     0.000,   1
    72,'1 ',1,   4,   1,    17.300,    -1.700,     0.000,     0.000,     0.000,     0.000,   1
    73,'1 ',1,   4,   1,     2.400,     0.600,     0.000,     0.000,     0.000,     0.000,   1
    74,'1 ',1,   4,   1,    36.000,     4.500,     0.000,     0.000,     0.000,     0.000,   1
    75,'1 ',1,   4,   1,    27.000,     4.500,     0.000,     0.000,     0.000,     0.000,   1
    78,'1 ',1,   5,   1,    79.200,     0.000,     0.000,     0.000,     0.000,     0.000,   1
    79,'1 ',1,   5,   1,   119.700,    24.300,     0.000,     0.000,     0.000,     0.000,   1
    80,'1 ',1,   5,   1,   128.700,    26.100,     0.000,     0.000,     0.000,     0.000,   1
    81,'1 ',1,   5,   1,    93.600,    18.900,     0.000,     0.000,     0.000,     0.000,   1
    82,'1 ',1,   5,   1,    36.000,     4.500,     0.000,     0.000,     0.000,     0.000,   1
    83,'1 ',1,   5,   1,    53.100,     0.000,     0.000,     0.000,     0.000,     0.000,   1
    84,'1 ',1,   5,   1,    96.300,    19.800,     0.000,     0.000,     0.000,     0.000,   1
    86,'1 ',1,   5,   1,    35.100,     4.500,     0.000,     0.000,     0.000,     0.000,   1
    88,'1 ',1,   5,   1,     5.400,     0.900,     0.000,     0.000,     0.000,     0.000,   1
    90,'1 ',1,   6,   1,     8.500,     2.100,     0.000,     0.000,     0.000,     0.000,   1
    91,'1 ',1,   6,   1,    13.700,     3.900,     0.000,     0.000,     0.000,     0.000,   1
    92,'1 ',1,   6,   1,    10.300,     2.500,     0.000,     0.000,     0.000,     0.000,   1
    93,'1 ',1,   6,   1,    13.000,     3.200,     0.000,     0.000,     0.000,     0.000,   1
    94,'1 ',1,   6,   1,    17.000,     4.700,     0.000,     0.000,     0.000,     0.000,   1
    95,'1 ',1,   6,   1,    31.400,     9.600,     0.000,     0.000,     0.000,     0.000,   1
    96,'1 ',1,   6,   1,    29.900,     7.800,     0.000,     0.000,     0.000,     0.000,   1
    98,'1 ',1,   6,   1,    17.600,     5.300,     0.000,     0.000,     0.000,     0.000,   1
    99,'1 ',1,   6,   1,    36.800,     2.200,     0.000,     0.000,     0.000,     0.000,   1
   100,'1 ',1,   6,   1,    55.500,     8.400,     0.000,     0.000,     0.000,     0.000,   1
   101,'1 ',1,   6,   1,    13.900,     3.400,     0.000,     0.000,     0.000,     0.000,   1
   102,'1 ',1,   6,   1,    18.200,     4.900,     0.000,     0.000,     0.000,     0.000,   1
   103,'1 ',1,   6,   1,    22.000,     5.500,     0.000,     0.000,     0.000,     0.000,   1
   106,'1 ',1,   6,   1,     4.800,     1.200,     0.000,     0.000,     0.000,     0.000,   1
   108,'1 ',1,   7,   1,    63.400,    20.300,     0.000,     0.000,     0.000,     0.000,   1
   109,'1 ',1,   7,   1,    66.800,    22.500,     0.000,     0.000,     0.000,     0.000,   1
   111,'1 ',1,   7,   1,    55.000,    18.600,     0.000,     0.000,     0.000,     0.000,   1
   113,'1 ',1,   7,   1,    31.500,    10.500,     0.000,     0.000,     0.000,     0.000,   1
   114,'1 ',1,   7,   1,    26.100,     8.900,     0.000,     0.000,     0.000,     0.000,   1
   115,'1 ',1,   7,   1,    30.300,    10.100,     0.000,     0.000,     0.000,     0.000,   1
   117,'1 ',1,   7,   1,    49.900,    16.900,     0.000,     0.000,     0.000,     0.000,   1
   118,'1 ',1,   7,   1,    43.400,    14.100,     0.000,     0.000,     0.000,     0.000,   1
   119,'1 ',1,   7,   1,    16.400,     5.500,     0.000,     0.000,     0.000,     0.000,   1
   122,'1 ',1,   7,   1,     1.700,     0.500,     0.000,     0.000,     0.000,     0.000,   1
   123,'1 ',1,   7,   1,    14.300,     4.800,     0.000,     0.000,     0.000,     0.000,   1
   127,'1 ',1,   8,   1,     0.900,     0.000,     0.000,     0.000,     0.000,     0.000,   1
   128,'1 ',1,   8,   1,    17.800,     5.100,     0.000,     0.000,     0.000,     0.000,   1
   129,'1 ',1,   8,   1,    40.100,    11.400,     0.000,     0.000,     0.000,     0.000,   1
   131,'1 ',1,   8,   1,    35.800,     9.100,     0.000,     0.000,     0.000,     0.000,   1
   132,'1 ',1,   8,   1,    23.100,     6.400,     0.000,     0.000,     0.000,     0.000,   1
   133,'1 ',1,   8,   1,    77.500,    20.900,     0.000,     0.000,     0.000,     0.000,   1
   134,'1 ',1,   8,   1,    36.000,    10.800,     0.000,     0.000,     0.000,     0.000,   1
   135,'1 ',1,   8,   1,    33.700,    10.300,     0.000,     0.000,     0.000,     0.000,   1
   136,'1 ',1,   8,   1,    27.000,     6.300,     0.000,     0.000,     0.000,     0.000,   1
   137,'1 ',1,   8,   1,    76.500,    22.500,     0.000,     0.000,     0.000,     0.000,   1
   138,'1 ',1,   8,   1,    27.000,     7.200,     0.000,     0.000,     0.000,     0.000,   1
   139,'1 ',1,   8,   1,    36.000,     9.000,     0.000,     0.000,     0.000,     0.000,   1
   141,'1 ',1,   8,   1,    99.000,    27.000,     0.000,     0.000,     0.000,     0.000,   1
   143,'1 ',1,   8,   1,    30.400,     7.100,     0.000,     0.000,     0.000,     0.000,   1
   144,'1 ',1,   8,   1,    18.600,     5.900,     0.000,     0.000,     0.000,     0.000,   1
   147,'1 ',1,   9,   1,    40.800,    13.400,     0.000,     0.000,     0.000,     0.000,   1
   149,'1 ',1,   9,   1,    55.000,    18.100,     0.000,     0.000,     0.000,     0.000,   1
   150,'1 ',1,   9,   1,     6.500,     2.200,     0.000,     0.000,     0.000,     0.000,   1
   152,'1 ',1,   9,   1,     2.700,     0.900,     0.000,     0.000,     0.000,     0.000,   1
   153,'1 ',1,   9,   1,     6.500,     2.200,     0.000,     0.000,     0.000,     0.000,   1
   154,'1 ',1,   9,   1,    11.000,     3.600,     0.000,     0.000,     0.000,     0.000,   1
   155,'1 ',1,   9,   1,     8.500,     2.800,     0.000,     0.000,     0.000,     0.000,   1
   156,'1 ',1,   9,   1,     7.500,     2.400,     0.000,     0.000,     0.000,     0.000,   1
   157,'1 ',1,   9,   1,     4.400,     1.400,     0.000,     0.000,     0.000,     0.000,   1
   158,'1 ',1,   9,   1,     3.900,     1.300,     0.000,     0.000,     0.000,     0.000,   1
   159,'1 ',1,   9,   1,     3.700,     1.200,     0.000,     0.000,     0.000,     0.000,   1
   160,'1 ',1,   9,   1,    21.400,     7.000,     0.000,     0.000,     0.000,     0.000,   1
   161,'1 ',1,   9,   1,     0.500,     0.200,     0.000,     0.000,     0.000,     0.000,   1
   163,'1 ',1,   9,   1,     1.000,     0.400,     0.000,     0.000,     0.000,     0.000,   1
   165,'1 ',1,   9,   1,     6.000,     2.000,     0.000,     0.000,     0.000,     0.000,   1
   166,'1 ',1,   9,   1,     7.700,     2.500,     0.000,     0.000,     0.000,     0.000,   1
   167,'1 ',1,   9,   1,    75.300,    24.800,     0.000,     0.000,     0.000,     0.000,   1
   168,'1 ',1,   9,   1,     9.500,     3.100,     0.000,     0.000,     0.000,     0.000,   1
   169,'1 ',1,   9,   1,     4.800,     1.500,     0.000,     0.000,     0.000,     0.000,   1
   171,'1 ',1,   9,   1,    11.000,     3.600,     0.000,     0.000,     0.000,     0.000,   1
   173,'1 ',1,   9,   1,    35.800,    11.800,     0.000,     0.000,     0.000,     0.000,   1
   175,'1 ',1,   9,   1,    47.500,    15.300,     0.000,     0.000,     0.000,     0.000,   1
   178,'1 ',1,   9,   1,    22.400,     7.400,     0.000,     0.000,     0.000,     0.000,   1
   179,'1 ',1,   9,   1,    35.200,    11.500,     0.000,     0.000,     0.000,     0.000,   1
   183,'1 ',1,   9,   1,    16.400,     5.400,     0.000,     0.000,     0.000,     0.000,   1
   184,'1 ',1,   9,   1,    18.400,     6.000,     0.000,     0.000,     0.000,     0.000,   1
   186,'1 ',1,   9,   1,    11.000,     3.400,     0.000,     0.000,     0.000,     0.000,   1
   187,'1 ',1,   9,   1,    32.600,    10.700,     0.000,     0.000,     0.000,     0.000,   1
   188,'1 ',1,   9,   1,     8.400,     2.800,     0.000,     0.000,     0.000,     0.000,   1
   190,'1 ',1,   9,   1,    16.200,     4.400,     0.000,     0.000,     0.000,     0.000,   1
   191,'1 ',1,   9,   1,    11.200,     3.700,     0.000,     0.000,     0.000,     0.000,   1
   192,'1 ',1,   9,   1,    12.000,     0.100,     0.000,     0.000,     0.000,     0.000,   1
   193,'1 ',1,   9,   1,    25.200,     8.300,     0.000,     0.000,     0.000,     0.000,   1
   194,'1 ',1,   9,   1,    46.100,    14.500,     0.000,     0.000,     0.000,     0.000,   1
   198,'1 ',1,   9,   1,    15.100,     4.600,     0.000,     0.000,     0.000,     0.000,   1
   199,'1 ',1,   9,   1,     5.900,     1.500,     0.000,     0.000,     0.000,     0.000,   1
   200,'1 ',1,   9,   1,    13.400,     4.000,     0.000,     0.000,     0.000,     0.000,   1
   202,'1 ',1,   9,   1,    65.200,    21.500,     0.000,     0.000,     0.000,     0.000,   1
   204,'1 ',1,   9,   1,    29.800,     9.600,     0.000,     0.000,     0.000,     0.000,   1
   206,'1 ',1,   9,   1,    37.900,     8.200,     0.000,     0.000,     0.000,     0.000,   1
   207,'1 ',1,   9,   1,    17.800,     4.900,     0.000,     0.000,     0.000,     0.000,   1
   209,'1 ',1,   9,   1,     6.500,     2.200,     0.000,     0.000,     0.000,     0.000,   1
   210,'1 ',1,   9,   1,     7.000,     2.300,     0.000,     0.000,     0.000,     0.000,   1
   211,'1 ',1,   9,   1,    61.300,    19.100,     0.000,     0.000,     0.000,     0.000,   1
   212,'1 ',1,   9,   1,     9.000,     2.900,     0.000,     0.000,     0.000,     0.000,   1
   213,'1 ',1,   9,   1,     4.500,     1.400,     0.000,     0.000,     0.000,     0.000,   1
   214,'1 ',1,   9,   1,     5.300,     1.700,     0.000,     0.000,     0.000,     0.000,   1
   217,'1 ',1,   9,   1,    14.800,     4.900,     0.000,     0.000,     0.000,     0.000,   1
   218,'1 ',1,   9,   1,     8.300,     2.700,     0.000,     0.000,     0.000,     0.000,   1
   219,'1 ',1,   9,   1,    57.900,    17.300,     0.000,     0.000,     0.000,     0.000,   1
   221,'1 ',1,   9,   1,     6.900,     2.200,     0.000,     0.000,     0.000,     0.000,   1
   222,'1 ',1,   9,   1,    12.400,     3.600,     0.000,     0.000,     0.000,     0.000,   1
   223,'1 ',1,   9,   1,    10.700,     3.200,     0.000,     0.000,     0.000,     0.000,   1
   224,'1 ',1,   9,   1,    15.000,     4.700,     0.000,     0.000,     0.000,     0.000,   1
   225,'1 ',1,   9,   1,    14.400,     4.300,     0.000,     0.000,     0.000,     0.000,   1
   226,'1 ',1,   9,   1,    20.000,    -0.100,     0.000,     0.000,     0.000,     0.000,   1
   228,'1 ',1,   9,   1,     2.800,     0.600,     0.000,     0.000,     0.000,     0.000,   1
   229,'1 ',1,   9,   1,     4.700,     1.500,     0.000,     0.000,     0.000,     0.000,   1
   230,'1 ',1,   9,   1,    17.000,     1.100,     0.000,     0.000,     0.000,     0.000,   1
   231,'1 ',1,   9,   1,    12.600,     4.100,     0.000,     0.000,     0.000,     0.000,   1
   232,'1 ',1,   9,   1,    15.900,     5.200,     0.000,     0.000,     0.000,     0.000,   1
   233,'1 ',1,   9,   1,    15.200,     5.000,     0.000,     0.000,     0.000,     0.000,   1
   234,'1 ',1,   9,   1,    19.300,     6.400,     0.000,     0.000,     0.000,     0.000,   1
   235,'1 ',1,   9,   1,    28.200,     9.300,     0.000,     0.000,     0.000,     0.000,   1
   236,'1 ',1,   9,   1,     9.700,     3.200,     0.000,     0.000,     0.000,     0.000,   1
   238,'1 ',1,   9,   1,    42.200,    12.900,     0.000,     0.000,     0.000,     0.000,   1
   240,'1 ',1,   9,   1,    12.600,     4.100,     0.000,     0.000,     0.000,     0.000,   1
   241,'1 ',1,   9,   1,    11.300,     2.800,     0.000,     0.000,     0.000,     0.000,   1
   242,'1 ',1,   9,   1,    35.500,    11.800,     0.000,     0.000,     0.000,     0.000,   1
   249,'1 ',1,  10,   1,    41.800,    13.800,     0.000,     0.000,     0.000,     0.000,   1
   250,'1 ',1,  10,   1,     8.100,     2.700,     0.000,     0.000,     0.000,     0.000,   1
   252,'1 ',1,  10,   1,     5.800,     1.800,     0.000,     0.000,     0.000,     0.000,   1
   253,'1 ',1,  10,   1,    55.300,    17.200,     0.000,     0.000,     0.000,     0.000,   1
   254,'1 ',1,  10,   1,    11.500,     3.600,     0.000,     0.000,     0.000,     0.000,   1
   255,'1 ',1,  10,   1,    10.400,     3.400,     0.000,     0.000,     0.000,     0.000,   1
   256,'1 ',1,  10,   1,     9.700,     2.600,     0.000,     0.000,     0.000,     0.000,   1
   257,'1 ',1,  10,   1,     7.200,     2.200,     0.000,     0.000,     0.000,     0.000,   1
   258,'1 ',1,  10,   1,     7.500,     2.400,     0.000,     0.000,     0.000,     0.000,   1
   259,'1 ',1,  10,   1,    13.900,     4.100,     0.000,     0.000,     0.000,     0.000,   1
   260,'1 ',1,  10,   1,     5.100,     1.700,     0.000,     0.000,     0.000,     0.000,   1
   261,'1 ',1,  10,   1,     7.100,     2.300,     0.000,     0.000,     0.000,     0.000,   1
   262,'1 ',1,  10,   1,    19.900,     6.000,     0.000,     0.000,     0.000,     0.000,   1
   264,'1 ',1,  10,   1,    13.300,     4.100,     0.000,     0.000,     0.000,     0.000,   1
   265,'1 ',1,  10,   1,    22.100,     6.400,     0.000,     0.000,     0.000,     0.000,   1
   266,'1 ',1,  10,   1,    23.200,     7.000,     0.000,     0.000,     0.000,     0.000,   1
   267,'1 ',1,  10,   1,     7.500,     2.400,     0.000,     0.000,     0.000,     0.000,   1
   268,'1 ',1,  10,   1,     8.900,     2.500,     0.000,     0.000,     0.000,     0.000,   1
   270,'1 ',1,  10,   1,     4.000,     1.300,     0.000,     0.000,     0.000,     0.000,   1
   271,'1 ',1,  11,   1,    13.500,     4.500,     0.000,     0.000,     0.000,     0.000,   1
   272,'1 ',1,  16,   1,    28.400,    13.600,     0.000,     0.000,     0.000,     0.000,   1
   273,'1 ',1,  16,   1,     2.800,     1.400,     0.000,     0.000,     0.000,     0.000,   1
   274,'1 ',1,  16,   1,    19.700,     9.200,     0.000,     0.000,     0.000,     0.000,   1
   275,'1 ',1,  16,   1,     3.500,     5.200,     0.000,     0.000,     0.000,     0.000,   1
   277,'1 ',1,  16,   1,    11.600,     5.300,     0.000,     0.000,     0.000,     0.000,   1
   278,'1 ',1,  16,   1,     6.800,     2.500,     0.000,     0.000,     0.000,     0.000,   1
   279,'1 ',1,  16,   1,     6.700,     3.200,     0.000,     0.000,     0.000,     0.000,   1
   280,'1 ',1,  16,   1,     1.500,     0.700,     0.000,     0.000,     0.000,     0.000,   1
   281,'1 ',1,  16,   1,    11.600,     5.500,     0.000,     0.000,     0.000,     0.000,   1
   282,'1 ',1,  16,   1,     1.500,     0.700,     0.000,     0.000,     0.000,     0.000,   1
   283,'1 ',1,  16,   1,    13.700,     5.900,     0.000,     0.000,     0.000,     0.000,   1
   284,'1 ',1,  16,   1,     5.200,     2.500,     0.000,     0.000,     0.000,     0.000,   1
   287,'1 ',1,  17,   1,    36.500,    12.100,     0.000,     0.000,     0.000,     0.000,   1
   289,'1 ',1,  17,   1,    11.200,     3.300,     0.000,     0.000,     0.000,     0.000,   1
   290,'1 ',1,  17,   1,     3.900,     1.300,     0.000,     0.000,     0.000,     0.000,   1
   291,'1 ',1,  17,   1,    12.500,     4.100,     0.000,     0.000,     0.000,     0.000,   1
   296,'1 ',1,  17,   1,   100.800,    31.500,     0.000,     0.000,     0.000,     0.000,   1
   297,'1 ',1,  17,   1,    30.600,     9.900,     0.000,     0.000,     0.000,     0.000,   1
   298,'1 ',1,  17,   1,    20.700,     6.300,     0.000,     0.000,     0.000,     0.000,   1
   299,'1 ',1,  17,   1,   148.500,    34.200,     0.000,     0.000,     0.000,     0.000,   1
   304,'1 ',1,  17,   1,    39.600,    10.400,     0.000,     0.000,     0.000,     0.000,   1
   306,'1 ',1,  17,   1,    14.000,     4.400,     0.000,     0.000,     0.000,     0.000,   1
   307,'1 ',1,  17,   1,    36.900,     8.100,     0.000,     0.000,     0.000,     0.000,   1
   308,'1 ',1,  17,   1,     6.300,     2.100,     0.000,     0.000,     0.000,     0.000,   1
   311,'1 ',1,  17,   1,    44.100,     9.900,     0.000,     0.000,     0.000,     0.000,   1
   316,'1 ',1,  17,   1,    38.700,    10.800,     0.000,     0.000,     0.000,     0.000,   1
   317,'1 ',1,  17,   1,    39.600,    11.700,     0.000,     0.000,     0.000,     0.000,   1
   318,'1 ',1,  17,   1,    25.200,     8.100,     0.000,     0.000,     0.000,     0.000,   1
   319,'1 ',1,  17,   1,     8.100,     2.700,     0.000,     0.000,     0.000,     0.000,   1
   320,'1 ',1,  17,   1,    45.900,    15.300,     0.000,     0.000,     0.000,     0.000,   1
   321,'1 ',1,  17,   1,    15.400,     5.100,     0.000,     0.000,     0.000,     0.000,   1
   322,'1 ',1,  17,   1,    23.400,     4.500,     0.000,     0.000,     0.000,     0.000,   1
   324,'1 ',1,  17,   1,    54.000,    10.800,     0.000,     0.000,     0.000,     0.000,   1
   325,'1 ',1,  17,   1,    67.500,    21.600,     0.000,     0.000,     0.000,     0.000,   1
   326,'1 ',1,  17,   1,    67.500,    21.600,     0.000,     0.000,     0.000,     0.000,   1
   327,'1 ',1,  17,   1,    85.500,    16.200,     0.000,     0.000,     0.000,     0.000,   1
   328,'1 ',1,  17,   1,    30.600,     5.400,     0.000,     0.000,     0.000,     0.000,   1
   329,'1 ',1,  17,   1,    86.400,    27.000,     0.000,     0.000,     0.000,     0.000,   1
   330,'1 ',1,  17,   1,    67.500,    18.000,     0.000,     0.000,     0.000,     0.000,   1
   331,'1 ',1,  17,   1,    74.700,    20.700,     0.000,     0.000,     0.000,     0.000,   1
   332,'1 ',1,  17,   1,    93.700,    29.300,     0.000,     0.000,     0.000,     0.000,   1
   334,'1 ',1,  17,   1,    37.200,    11.700,     0.000,     0.000,     0.000,     0.000,   1
   335,'1 ',1,  17,   1,    21.100,     6.500,     0.000,     0.000,     0.000,     0.000,   1
   336,'1 ',1,  17,   1,    28.500,     9.300,     0.000,     0.000,     0.000,     0.000,   1
   337,'1 ',1,  17,   1,    19.800,     6.600,     0.000,     0.000,     0.000,     0.000,   1
   340,'1 ',1,  17,   1,    48.600,    16.200,     0.000,     0.000,     0.000,     0.000,   1
   341,'1 ',1,  17,   1,    76.500,    13.500,     0.000,     0.000,     0.000,     0.000,   1
   342,'1 ',1,  17,   1,    54.000,    16.200,     0.000,     0.000,     0.000,     0.000,   1
   343,'1 ',1,  17,   1,    15.400,     5.100,     0.000,     0.000,     0.000,     0.000,   1
   345,'1 ',1,  17,   1,     9.600,     3.200,     0.000,     0.000,     0.000,     0.000,   1
   346,'1 ',1,  17,   1,    62.100,    27.000,     0.000,     0.000,     0.000,     0.000,   1
   348,'1 ',1,  17,   1,    72.000,    10.800,     0.000,     0.000,     0.000,     0.000,   1
   349,'1 ',1,  17,   1,   105.300,    31.500,     0.000,     0.000,     0.000,     0.000,   1
   350,'1 ',1,  17,   1,    72.000,    14.400,     0.000,     0.000,     0.000,     0.000,   1
   351,'1 ',1,  17,   1,    42.300,    11.700,     0.000,     0.000,     0.000,     0.000,   1
   352,'1 ',1,  17,   1,    76.500,    14.400,     0.000,     0.000,     0.000,     0.000,   1
   353,'1 ',1,  17,   1,    61.200,     9.000,     0.000,     0.000,     0.000,     0.000,   1
   354,'1 ',1,  17,   1,    45.900,    15.700,     0.000,     0.000,     0.000,     0.000,   1
   355,'1 ',1,  17,   1,    83.100,    27.600,     0.000,     0.000,     0.000,     0.000,   1
   357,'1 ',1,  17,   1,    12.500,     4.100,     0.000,     0.000,     0.000,     0.000,   1
   358,'1 ',1,  17,   1,    49.600,    15.500,     0.000,     0.000,     0.000,     0.000,   1
   359,'1 ',1,  17,   1,     9.400,     2.800,     0.000,     0.000,     0.000,     0.000,   1
   360,'1 ',1,  17,   1,    37.900,    12.400,     0.000,     0.000,     0.000,     0.000,   1
   362,'1 ',1,  17,   1,    31.300,     9.500,     0.000,     0.000,     0.000,     0.000,   1
   363,'1 ',1,  17,   1,    19.200,     5.900,     0.000,     0.000,     0.000,     0.000,   1
   364,'1 ',1,  17,   1,    18.900,     6.300,     0.000,     0.000,     0.000,     0.000,   1
   367,'1 ',1,  17,   1,    70.300,    22.800,     0.000,     0.000,     0.000,     0.000,   1
   368,'1 ',1,  17,   1,     6.700,     2.300,     0.000,     0.000,     0.000,     0.000,   1
   369,'1 ',1,  17,   1,    63.300,    15.300,     0.000,     0.000,     0.000,     0.000,   1
   370,'1 ',1,  17,   1,    27.400,     8.400,     0.000,     0.000,     0.000,     0.000,   1
   372,'1 ',1,  17,   1,    23.400,     7.900,     0.000,     0.000,     0.000,     0.000,   1
   373,'1 ',1,  17,   1,    19.800,     6.600,     0.000,     0.000,     0.000,     0.000,   1
   374,'1 ',1,  17,   1,    18.900,     6.300,     0.000,     0.000,     0.000,     0.000,   1
   375,'1 ',1,  17,   1,    22.500,     7.500,     0.000,     0.000,     0.000,     0.000,   1
   376,'1 ',1,  17,   1,    20.700,     6.900,     0.000,     0.000,     0.000,     0.000,   1
   377,'1 ',1,  17,   1,    50.600,    16.700,     0.000,     0.000,     0.000,     0.000,   1
   378,'1 ',1,  17,   1,    42.700,    14.300,     0.000,     0.000,     0.000,     0.000,   1
   379,'1 ',1,  17,   1,    20.700,     6.900,     0.000,     0.000,     0.000,     0.000,   1
   380,'1 ',1,  17,   1,    30.600,     9.900,     0.000,     0.000,     0.000,     0.000,   1
   381,'1 ',1,  17,   1,     5.400,     1.800,     0.000,     0.000,     0.000,     0.000,   1
   382,'1 ',1,  17,   1,    35.100,     4.500,     0.000,     0.000,     0.000,     0.000,   1
   384,'1 ',1,  17,   1,    44.100,    13.500,     0.000,     0.000,     0.000,     0.000,   1
   386,'1 ',1,  17,   1,    15.400,     5.100,     0.000,     0.000,     0.000,     0.000,   1
   387,'1 ',1,  17,   1,    10.500,     3.500,     0.000,     0.000,     0.000,     0.000,   1
   388,'1 ',1,  17,   1,    43.200,    14.400,     0.000,     0.000,     0.000,     0.000,   1
   389,'1 ',1,  17,   1,    15.300,     4.500,     0.000,     0.000,     0.000,     0.000,   1
   390,'1 ',1,  17,   1,    16.600,     5.000,     0.000,     0.000,     0.000,     0.000,   1
   391,'1 ',1,  17,   1,    18.000,     5.900,     0.000,     0.000,     0.000,     0.000,   1
   392,'1 ',1,  17,   1,     5.400,     1.800,     0.000,     0.000,     0.000,     0.000,   1
   393,'1 ',1,  17,   1,    34.500,    11.300,     0.000,     0.000,     0.000,     0.000,   1
   394,'1 ',1,  18,   1,    43.600,    14.500,     0.000,     0.000,     0.000,     0.000,   1
   395,'1 ',1,  18,   1,    25.700,     8.400,     0.000,     0.000,     0.000,     0.000,   1
   396,'1 ',1,  18,   1,    87.400,    29.300,     0.000,     0.000,     0.000,     0.000,   1
   397,'1 ',1,  18,   1,    43.600,    14.500,     0.000,     0.000,     0.000,     0.000,   1
   401,'1 ',1,  19,   1,     9.300,     2.500,     0.000,     0.000,     0.000,     0.000,   1
   402,'1 ',1,  19,   1,    19.400,     5.200,     0.000,     0.000,     0.000,     0.000,   1
   403,'1 ',1,  19,   1,     5.600,     1.500,     0.000,     0.000,     0.000,     0.000,   1
   404,'1 ',1,  19,   1,     6.900,     1.900,     0.000,     0.000,     0.000,     0.000,   1
   405,'1 ',1,  19,   1,    20.400,     5.600,     0.000,     0.000,     0.000,     0.000,   1
   406,'1 ',1,  19,   1,     9.900,     3.100,     0.000,     0.000,     0.000,     0.000,   1
   407,'1 ',1,  19,   1,    26.300,     7.600,     0.000,     0.000,     0.000,     0.000,   1
   408,'1 ',1,  19,   1,    26.900,     7.500,     0.000,     0.000,     0.000,     0.000,   1
   409,'1 ',1,  19,   1,    20.800,     5.900,     0.000,     0.000,     0.000,     0.000,   1
   410,'1 ',1,  19,   1,    56.300,    18.200,     0.000,     0.000,     0.000,     0.000,   1
   411,'1 ',1,  19,   1,     1.800,     0.400,     0.000,     0.000,     0.000,     0.000,   1
   413,'1 ',1,  26,   1,    12.900,     2.900,     0.000,     0.000,     0.000,     0.000,   1
   414,'1 ',1,  26,   1,    28.400,     8.500,     0.000,     0.000,     0.000,     0.000,   1
   416,'1 ',1,  26,   1,    23.000,     5.400,     0.000,     0.000,     0.000,     0.000,   1
   417,'1 ',1,  26,   1,    11.200,     4.900,     0.000,     0.000,     0.000,     0.000,   1
   418,'1 ',1,  26,   1,    24.800,     3.500,     0.000,     0.000,     0.000,     0.000,   1
   419,'1 ',1,  26,   1,    28.700,     6.300,     0.000,     0.000,     0.000,     0.000,   1
   421,'1 ',1,  26,   1,    29.700,     7.700,     0.000,     0.000,     0.000,     0.000,   1
   422,'1 ',1,  26,   1,    49.100,    19.200,     0.000,     0.000,     0.000,     0.000,   1
   423,'1 ',1,  26,   1,    39.700,    13.000,     0.000,     0.000,     0.000,     0.000,   1
   424,'1 ',1,  26,   1,    40.600,    18.000,     0.000,     0.000,     0.000,     0.000,   1
   425,'1 ',1,  26,   1,    19.300,     3.700,     0.000,     0.000,     0.000,     0.000,   1
   426,'1 ',1,  26,   1,    37.500,     9.800,     0.000,     0.000,     0.000,     0.000,   1
   427,'1 ',1,  26,   1,    51.600,    16.800,     0.000,     0.000,     0.000,     0.000,   1
   429,'1 ',1,  26,   1,     3.000,     1.200,     0.000,     0.000,     0.000,     0.000,   1
   430,'1 ',1,  26,   1,    24.400,    11.900,     0.000,     0.000,     0.000,     0.000,   1
   431,'1 ',1,  26,   1,     5.400,     0.000,     0.000,     0.000,     0.000,     0.000,   1
   432,'1 ',1,  26,   1,    37.800,    13.500,     0.000,     0.000,     0.000,     0.000,   1
   433,'1 ',1,  26,   1,    36.000,     8.000,     0.000,     0.000,     0.000,     0.000,   1
   434,'1 ',1,  26,   1,    65.700,    12.800,     0.000,     0.000,     0.000,     0.000,   1
   437,'1 ',1,  26,   1,    25.700,    10.700,     0.000,     0.000,     0.000,     0.000,   1
   439,'1 ',1,  26,   1,     3.500,     1.200,     0.000,     0.000,     0.000,     0.000,   1
   440,'1 ',1,  26,   1,    27.900,     9.300,     0.000,     0.000,     0.000,     0.000,   1
   443,'1 ',1,  26,   1,   127.000,    30.400,     0.000,     0.000,     0.000,     0.000,   1
   444,'1 ',1,  26,   1,     8.500,     0.500,     0.000,     0.000,     0.000,     0.000,   1
   445,'1 ',1,  26,   1,     8.200,     2.500,     0.000,     0.000,     0.000,     0.000,   1
   449,'1 ',1,  26,   1,    45.200,    14.500,     0.000,     0.000,     0.000,     0.000,   1
   450,'1 ',1,  26,   1,     1.500,     0.700,     0.000,     0.000,     0.000,     0.000,   1
   452,'1 ',1,  28,   1,     9.000,     3.000,     0.000,     0.000,     0.000,     0.000,   1
   453,'1 ',1,  28,   1,     9.300,     3.100,     0.000,     0.000,     0.000,     0.000,   1
   454,'1 ',1,  28,   1,     8.500,     2.800,     0.000,     0.000,     0.000,     0.000,   1
   455,'1 ',1,  28,   1,    19.100,     6.300,     0.000,     0.000,     0.000,     0.000,   1
   456,'1 ',1,  28,   1,    28.200,     9.300,     0.000,     0.000,     0.000,     0.000,   1
   457,'1 ',1,  28,   1,    25.600,     8.500,     0.000,     0.000,     0.000,     0.000,   1
   459,'1 ',1,  29,   1,   637.000,   131.900,     0.000,     0.000,     0.000,     0.000,   1
   462,'1 ',1,  31,   1,    21.000,    -3.000,     0.000,     0.000,     0.000,     0.000,   1
   465,'1 ',1,  31,   1,    16.000,     1.000,     0.000,     0.000,     0.000,     0.000,   1
   466,'1 ',1,  31,   1,    18.000,     8.000,     0.000,     0.000,     0.000,     0.000,   1
   467,'1 ',1,  31,   1,    10.000,    -5.000,     0.000,     0.000,     0.000,     0.000,   1
   468,'1 ',1,  31,   1,     6.000,     4.000,     0.000,     0.000,     0.000,     0.000,   1
   469,'1 ',1,  31,   1,    34.000,    -1.000,     0.000,     0.000,     0.000,     0.000,   1
   471,'1 ',1,  31,   1,    47.000,    16.000,     0.000,     0.000,     0.000,     0.000,   1
   472,'1 ',1,  31,   1,    39.000,    -8.000,     0.000,     0.000,     0.000,     0.000,   1
   473,'1 ',1,  31,   1,    29.000,     2.000,     0.000,     0.000,     0.000,     0.000,   1
   474,'1 ',1,  31,   1,    23.000,     5.000,     0.000,     0.000,     0.000,     0.000,   1
   475,'1 ',1,  31,   1,    69.000,    38.000,     0.000,     0.000,     0.000,     0.000,   1
   476,'1 ',1,  31,   1,    39.000,    -3.000,     0.000,     0.000,     0.000,     0.000,   1
   477,'1 ',1,  31,   1,    44.000,    -1.000,     0.000,     0.000,     0.000,     0.000,   1
   478,'1 ',1,  31,   1,    42.000,     5.000,     0.000,     0.000,     0.000,     0.000,   1
   480,'1 ',1,  31,   1,    38.000,    -5.000,     0.000,     0.000,     0.000,     0.000,   1
   481,'1 ',1,  31,   1,    23.000,     8.000,     0.000,     0.000,     0.000,     0.000,   1
   482,'1 ',1,  31,   1,    29.000,     3.000,     0.000,     0.000,     0.000,     0.000,   1
   483,'1 ',1,  31,   1,    62.000,    23.000,     0.000,     0.000,     0.000,     0.000,   1
   485,'1 ',1,  31,   1,    54.000,    24.000,     0.000,     0.000,     0.000,     0.000,   1
   487,'1 ',1,  31,   1,    19.000,    13.000,     0.000,     0.000,     0.000,     0.000,   1
   488,'1 ',1,  31,   1,   125.000,    43.000,     0.000,     0.000,     0.000,     0.000,   1
   489,'1 ',1,  31,   1,    23.000,     1.000,     0.000,     0.000,     0.000,     0.000,   1
   492,'1 ',1,  31,   1,     2.000,     1.000,     0.000,     0.000,     0.000,     0.000,   1
   493,'1 ',1,  31,   1,    13.000,     7.000,     0.000,     0.000,     0.000,     0.000,   1
   495,'1 ',1,  31,   1,    -2.000,   -13.000,     0.000,     0.000,     0.000,     0.000,   1
   496,'1 ',1,  31,   1,    51.000,    -1.000,     0.000,     0.000,     0.000,     0.000,   1
   498,'1 ',1,  31,   1,    96.000,    55.000,     0.000,     0.000,     0.000,     0.000,   1
   500,'1 ',1,  31,   1,    47.000,    14.000,     0.000,     0.000,     0.000,     0.000,   1
   503,'1 ',1,  31,   1,    11.000,     4.000,     0.000,     0.000,     0.000,     0.000,   1
   504,'1 ',1,  31,   1,    53.000,    15.000,     0.000,     0.000,     0.000,     0.000,   1
   506,'1 ',1,  31,   1,   210.000,    73.000,     0.000,     0.000,     0.000,     0.000,   1
   507,'1 ',1,  31,   1,    48.000,    38.000,     0.000,     0.000,     0.000,     0.000,   1
   508,'1 ',1,  31,   1,   143.000,    26.000,     0.000,     0.000,     0.000,     0.000,   1
   509,'1 ',1,  31,   1,    35.000,    18.000,     0.000,     0.000,     0.000,     0.000,   1
   510,'1 ',1,  31,   1,    95.000,    26.000,     0.000,     0.000,     0.000,     0.000,   1
   511,'1 ',1,  31,   1,    74.000,     8.000,     0.000,     0.000,     0.000,     0.000,   1
   512,'1 ',1,  31,   1,     3.000,     1.000,     0.000,     0.000,     0.000,     0.000,   1
   513,'1 ',1,  31,   1,    13.000,     7.000,     0.000,     0.000,     0.000,     0.000,   1
   518,'1 ',1,  31,   1,    55.000,    36.000,     0.000,     0.000,     0.000,     0.000,   1
   520,'1 ',1,  31,   1,   108.000,     8.000,     0.000,     0.000,     0.000,     0.000,   1
   521,'1 ',1,  31,   1,    63.000,    18.000,     0.000,     0.000,     0.000,     0.000,   1
   522,'1 ',1,  31,   1,    79.000,    46.000,     0.000,     0.000,     0.000,     0.000,   1
   523,'1 ',1,  31,   1,    58.000,    24.000,     0.000,     0.000,     0.000,     0.000,   1
   525,'1 ',1,  31,   1,    59.000,    13.000,     0.000,     0.000,     0.000,     0.000,   1
   526,'1 ',1,  31,   1,   219.000,   125.000,     0.000,     0.000,     0.000,     0.000,   1
   528,'1 ',1,  31,   1,   163.000,    63.000,     0.000,     0.000,     0.000,     0.000,   1
   529,'1 ',1,  31,   1,     2.000,     1.000,     0.000,     0.000,     0.000,     0.000,   1
   530,'1 ',1,  31,   1,    36.000,    23.000,     0.000,     0.000,     0.000,     0.000,   1
   531,'1 ',1,  31,   1,    42.000,    20.000,     0.000,     0.000,     0.000,     0.000,   1
   532,'1 ',1,  31,   1,    46.000,    20.000,     0.000,     0.000,     0.000,     0.000,   1
   533,'1 ',1,  31,   1,    23.000,     6.000,     0.000,     0.000,     0.000,     0.000,   1
   537,'1 ',1,  31,   1,    22.000,     7.000,     0.000,     0.000,     0.000,     0.000,   1
   544,'1 ',1,  31,   1,   135.000,    45.000,     0.000,     0.000,     0.000,     0.000,   1
   545,'1 ',1,  31,   1,    68.000,    36.000,     0.000,     0.000,     0.000,     0.000,   1
   547,'1 ',1,  31,   1,    12.000,     8.000,     0.000,     0.000,     0.000,     0.000,   1
   550,'1 ',1,  31,   1,    33.000,     9.000,     0.000,     0.000,     0.000,     0.000,   1
   551,'1 ',1,  31,   1,    17.000,     7.000,     0.000,     0.000,     0.000,     0.000,   1
   552,'1 ',1,  31,   1,    54.000,    26.000,     0.000,     0.000,     0.000,     0.000,   1
   553,'1 ',1,  31,   1,     5.000,     1.000,     0.000,     0.000,     0.000,     0.000,   1
   554,'1 ',1,  31,   1,    27.000,    24.000,     0.000,     0.000,     0.000,     0.000,   1
   555,'1 ',1,  31,   1,    62.000,    29.000,     0.000,     0.000,     0.000,     0.000,   1
   556,'1 ',1,  31,   1,    61.000,    15.000,     0.000,     0.000,     0.000,     0.000,   1
   557,'1 ',1,  31,   1,    18.000,     5.000,     0.000,     0.000,     0.000,     0.000,   1
   558,'1 ',1,  31,   1,    17.000,     9.000,     0.000,     0.000,     0.000,     0.000,   1
   559,'1 ',1,  31,   1,    10.000,     3.000,     0.000,     0.000,     0.000,     0.000,   1
   560,'1 ',1,  31,   1,    32.000,    10.000,     0.000,     0.000,     0.000,     0.000,   1
   561,'1 ',1,  31,   1,   106.000,    53.000,     0.000,     0.000,     0.000,     0.000,   1
   562,'1 ',1,  31,   1,    81.000,    43.000,     0.000,     0.000,     0.000,     0.000,   1
   563,'1 ',1,  31,   1,    23.000,    16.000,     0.000,     0.000,     0.000,     0.000,   1
   564,'1 ',1,  31,   1,     0.000,    -1.000,     0.000,     0.000,     0.000,     0.000,   1
   565,'1 ',1,  31,   1,    47.000,     9.000,     0.000,     0.000,     0.000,     0.000,   1
   566,'1 ',1,  31,   1,    46.000,    26.000,     0.000,     0.000,     0.000,     0.000,   1
   567,'1 ',1,  31,   1,     8.000,     2.000,     0.000,     0.000,     0.000,     0.000,   1
   568,'1 ',1,  31,   1,    14.000,     5.000,     0.000,     0.000,     0.000,     0.000,   1
   569,'1 ',1,  31,   1,    77.000,    10.000,     0.000,     0.000,     0.000,     0.000,   1
   570,'1 ',1,  31,   1,    32.000,     2.000,     0.000,     0.000,     0.000,     0.000,   1
   571,'1 ',1,  31,   1,    96.000,    23.000,     0.000,     0.000,     0.000,     0.000,   1
   572,'1 ',1,  31,   1,    21.000,     3.000,     0.000,     0.000,     0.000,     0.000,   1
   574,'1 ',1,  31,   1,    36.000,     8.000,     0.000,     0.000,     0.000,     0.000,   1
   575,'1 ',1,  31,   1,    47.000,     9.000,     0.000,     0.000,     0.000,     0.000,   1
   579,'1 ',1,  31,   1,   176.000,    57.000,     0.000,     0.000,     0.000,     0.000,   1
   582,'1 ',1,  31,   1,    22.000,    17.000,     0.000,     0.000,     0.000,     0.000,   1
   583,'1 ',1,  31,   1,    11.000,     5.000,     0.000,     0.000,     0.000,     0.000,   1
   584,'1 ',1,  31,   1,    26.000,    26.000,     0.000,     0.000,     0.000,     0.000,   1
   585,'1 ',1,  31,   1,    32.000,    16.000,     0.000,     0.000,     0.000,     0.000,   1
   586,'1 ',1,  31,   1,     6.000,     1.000,     0.000,     0.000,     0.000,     0.000,   1
   588,'1 ',1,  31,   1,    22.000,     9.000,     0.000,     0.000,     0.000,     0.000,   1
   589,'1 ',1,  31,   1,    18.000,     3.000,     0.000,     0.000,     0.000,     0.000,   1
   592,'1 ',1,  31,   1,     4.000,     1.000,     0.000,     0.000,     0.000,     0.000,   1
   593,'1 ',1,  31,   1,    49.000,    18.000,     0.000,     0.000,     0.000,     0.000,   1
   594,'1 ',1,  31,   1,    19.000,    -7.000,     0.000,     0.000,     0.000,     0.000,   1
   595,'1 ',1,  31,   1,    11.000,    15.000,     0.000,     0.000,     0.000,     0.000,   1
   596,'1 ',1,  31,   1,     3.000,     1.000,     0.000,     0.000,     0.000,     0.000,   1
   599,'1 ',1,  31,   1,    59.000,    14.000,     0.000,     0.000,     0.000,     0.000,   1
   600,'1 ',1,  31,   1,    34.000,    16.000,     0.000,     0.000,     0.000,     0.000,   1
   602,'1 ',1,  31,   1,    34.000,    14.000,     0.000,     0.000,     0.000,     0.000,   1
   603,'1 ',1,  31,   1,    32.000,    14.000,     0.000,     0.000,     0.000,     0.000,   1
   604,'1 ',1,  31,   1,    14.000,    -6.000,     0.000,     0.000,     0.000,     0.000,   1
   605,'1 ',1,  31,   1,     9.000,     2.000,     0.000,     0.000,     0.000,     0.000,   1
   606,'1 ',1,  31,   1,    48.000,    19.000,     0.000,     0.000,     0.000,     0.000,   1
   607,'1 ',1,  31,   1,     6.000,     2.000,     0.000,     0.000,     0.000,     0.000,   1
   609,'1 ',1,  31,   1,    20.000,     5.000,     0.000,     0.000,     0.000,     0.000,   1
   610,'1 ',1,  31,   1,     5.000,    -4.000,     0.000,     0.000,     0.000,     0.000,   1
   612,'1 ',1,  31,   1,    13.000,     5.000,     0.000,     0.000,     0.000,     0.000,   1
   613,'1 ',1,  31,   1,    32.000,    -1.000,     0.000,     0.000,     0.000,     0.000,   1
   614,'1 ',1,  31,   1,    17.000,     7.000,     0.000,     0.000,     0.000,     0.000,   1
   617,'1 ',1,  31,   1,     8.000,     3.000,     0.000,     0.000,     0.000,     0.000,   1
   618,'1 ',1,  31,   1,    19.000,     8.000,     0.000,     0.000,     0.000,     0.000,   1
   619,'1 ',1,  31,   1,    11.000,     4.000,     0.000,     0.000,     0.000,     0.000,   1
   620,'1 ',1,  31,   1,    26.000,    -1.000,     0.000,     0.000,     0.000,     0.000,   1
   621,'1 ',1,  31,   1,     7.000,     5.000,     0.000,     0.000,     0.000,     0.000,   1
   623,'1 ',1,  31,   1,     9.000,     4.000,     0.000,     0.000,     0.000,     0.000,   1
   626,'1 ',1,  31,   1,   112.000,    -3.000,     0.000,     0.000,     0.000,     0.000,   1
   627,'1 ',1,  31,   1,    79.000,   -10.000,     0.000,     0.000,     0.000,     0.000,   1
   628,'1 ',1,  31,   1,    25.000,    27.000,     0.000,     0.000,     0.000,     0.000,   1
   642,'1 ',1,  32,   1,   193.000,    33.000,     0.000,     0.000,     0.000,     0.000,   1
   643,'1 ',1,  32,   1,    26.000,     6.000,     0.000,     0.000,     0.000,     0.000,   1
   644,'1 ',1,  32,   1,   102.000,    18.000,     0.000,     0.000,     0.000,     0.000,   1
   646,'1 ',1,  32,   1,    40.000,    10.000,     0.000,     0.000,     0.000,     0.000,   1
   647,'1 ',1,  32,   1,   102.000,    25.000,     0.000,     0.000,     0.000,     0.000,   1
   648,'1 ',1,  32,   1,   229.000,    53.000,     0.000,     0.000,     0.000,     0.000,   1
   649,'1 ',1,  32,   1,    33.000,     8.000,     0.000,     0.000,     0.000,     0.000,   1
   650,'1 ',1,  32,   1,    33.000,     8.000,     0.000,     0.000,     0.000,     0.000,   1
   651,'1 ',1,  32,   1,    50.000,    12.000,     0.000,     0.000,     0.000,     0.000,   1
   652,'1 ',1,  32,   1,    79.000,    20.000,     0.000,     0.000,     0.000,     0.000,   1
   653,'1 ',1,  32,   1,    48.000,    11.000,     0.000,     0.000,     0.000,     0.000,   1
   654,'1 ',1,  32,   1,    43.000,    11.000,     0.000,     0.000,     0.000,     0.000,   1
   655,'1 ',1,  32,   1,    64.000,    16.000,     0.000,     0.000,     0.000,     0.000,   1
   656,'1 ',1,  32,   1,    23.000,     4.000,     0.000,     0.000,     0.000,     0.000,   1
   657,'1 ',1,  32,   1,    37.000,     8.000,     0.000,     0.000,     0.000,     0.000,   1
   660,'1 ',1,  32,   1,    59.000,    15.000,     0.000,     0.000,     0.000,     0.000,   1
   661,'1 ',1,  32,   1,    20.000,     5.000,     0.000,     0.000,     0.000,     0.000,   1
   662,'1 ',1,  32,   1,    75.000,    18.000,     0.000,     0.000,     0.000,     0.000,   1
   665,'1 ',1,  32,   1,    72.000,    18.000,     0.000,     0.000,     0.000,     0.000,   1
   666,'1 ',1,  32,   1,    39.000,    10.000,     0.000,     0.000,     0.000,     0.000,   1
   667,'1 ',1,  32,   1,   129.000,    32.000,     0.000,     0.000,     0.000,     0.000,   1
   668,'1 ',1,  32,   1,    24.000,     6.000,     0.000,     0.000,     0.000,     0.000,   1
   669,'1 ',1,  32,   1,    50.000,    12.000,     0.000,     0.000,     0.000,     0.000,   1
   670,'1 ',1,  32,   1,   179.000,    29.000,     0.000,     0.000,     0.000,     0.000,   1
   671,'1 ',1,  32,   1,   155.000,    25.000,     0.000,     0.000,     0.000,     0.000,   1
   672,'1 ',1,  32,   1,     6.000,     2.000,     0.000,     0.000,     0.000,     0.000,   1
   673,'1 ',1,  32,   1,     5.000,     2.000,     0.000,     0.000,     0.000,     0.000,   1
   674,'1 ',1,  32,   1,    42.000,    11.000,     0.000,     0.000,     0.000,     0.000,   1
   676,'1 ',1,  32,   1,   161.000,    40.000,     0.000,     0.000,     0.000,     0.000,   1
   677,'1 ',1,  32,   1,   162.000,    40.000,     0.000,     0.000,     0.000,     0.000,   1
   680,'1 ',1,  32,   1,    36.000,     9.000,     0.000,     0.000,     0.000,     0.000,   1
   682,'1 ',1,  32,   1,   122.000,    34.000,     0.000,     0.000,     0.000,     0.000,   1
   683,'1 ',1,  32,   1,    19.000,     5.000,     0.000,     0.000,     0.000,     0.000,   1
   684,'1 ',1,  32,   1,   106.000,    27.000,     0.000,     0.000,     0.000,     0.000,   1
   685,'1 ',1,  32,   1,    89.000,    23.000,     0.000,     0.000,     0.000,     0.000,   1
   686,'1 ',1,  32,   1,   116.000,    29.000,     0.000,     0.000,     0.000,     0.000,   1
   688,'1 ',1,  32,   1,    39.000,    10.000,     0.000,     0.000,     0.000,     0.000,   1
   689,'1 ',1,  32,   1,    21.000,     5.000,     0.000,     0.000,     0.000,     0.000,   1
   690,'1 ',1,  32,   1,    25.000,     6.000,     0.000,     0.000,     0.000,     0.000,   1
   693,'1 ',1,  32,   1,    55.000,    14.000,     0.000,     0.000,     0.000,     0.000,   1
   695,'1 ',1,  32,   1,    48.000,    11.000,     0.000,     0.000,     0.000,     0.000,   1
   696,'1 ',1,  32,   1,    58.000,    14.000,     0.000,     0.000,     0.000,     0.000,   1
   697,'1 ',1,  32,   1,   108.000,    27.000,     0.000,     0.000,     0.000,     0.000,   1
   698,'1 ',1,  32,   1,    43.000,    11.000,     0.000,     0.000,     0.000,     0.000,   1
   699,'1 ',1,  32,   1,    64.000,    16.000,     0.000,     0.000,     0.000,     0.000,   1
   702,'1 ',1,  32,   1,    18.000,     5.000,     0.000,     0.000,     0.000,     0.000,   1
   703,'1 ',1,  32,   1,     7.000,     2.000,     0.000,     0.000,     0.000,     0.000,   1
   705,'1 ',1,  32,   1,    15.000,     4.000,     0.000,     0.000,     0.000,     0.000,   1
   706,'1 ',1,  32,   1,    41.000,    10.000,     0.000,     0.000,     0.000,     0.000,   1
   707,'1 ',1,  32,   1,    24.000,     6.000,     0.000,     0.000,     0.000,     0.000,   1
   708,'1 ',1,  32,   1,    57.000,    14.000,     0.000,     0.000,     0.000,     0.000,   1
   709,'1 ',1,  32,   1,    10.000,     2.000,     0.000,     0.000,     0.000,     0.000,   1
   710,'1 ',1,  32,   1,    31.000,     8.000,     0.000,     0.000,     0.000,     0.000,   1
   711,'1 ',1,  32,   1,    20.000,     5.000,     0.000,     0.000,     0.000,     0.000,   1
   712,'1 ',1,  32,   1,    26.000,     7.000,     0.000,     0.000,     0.000,     0.000,   1
   713,'1 ',1,  32,   1,    28.000,     8.000,     0.000,     0.000,     0.000,     0.000,   1
   714,'1 ',1,  32,   1,    41.000,    11.000,     0.000,     0.000,     0.000,     0.000,   1
   715,'1 ',1,  32,   1,     8.000,     2.000,     0.000,     0.000,     0.000,     0.000,   1
   716,'1 ',1,  32,   1,     8.000,     2.000,     0.000,     0.000,     0.000,     0.000,   1
   717,'1 ',1,  32,   1,    21.000,     5.000,     0.000,     0.000,     0.000,     0.000,   1
   718,'1 ',1,  32,   1,   166.000,    42.000,     0.000,     0.000,     0.000,     0.000,   1
   719,'1 ',1,  32,   1,   136.000,    34.000,     0.000,     0.000,     0.000,     0.000,   1
   720,'1 ',1,  32,   1,   157.000,    38.000,     0.000,     0.000,     0.000,     0.000,   1
   721,'1 ',1,  32,   1,    66.000,    17.000,     0.000,     0.000,     0.000,     0.000,   1
   722,'1 ',1,  32,   1,   116.000,    29.000,     0.000,     0.000,     0.000,     0.000,   1
   723,'1 ',1,  32,   1,   122.000,    34.000,     0.000,     0.000,     0.000,     0.000,   1
   724,'1 ',1,  32,   1,    96.000,    24.000,     0.000,     0.000,     0.000,     0.000,   1
   725,'1 ',1,  32,   1,    70.000,    18.000,     0.000,     0.000,     0.000,     0.000,   1
   726,'1 ',1,  32,   1,    70.000,    18.000,     0.000,     0.000,     0.000,     0.000,   1
   727,'1 ',1,  32,   1,   102.000,    26.000,     0.000,     0.000,     0.000,     0.000,   1
   728,'1 ',1,  32,   1,    25.000,     6.000,     0.000,     0.000,     0.000,     0.000,   1
   729,'1 ',1,  32,   1,    23.000,     6.000,     0.000,     0.000,     0.000,     0.000,   1
   730,'1 ',1,  32,   1,   156.000,    38.000,     0.000,     0.000,     0.000,     0.000,   1
   731,'1 ',1,  32,   1,    54.000,    14.000,     0.000,     0.000,     0.000,     0.000,   1
   732,'1 ',1,  32,   1,    19.000,     5.000,     0.000,     0.000,     0.000,     0.000,   1
   733,'1 ',1,  32,   1,    14.000,     4.000,     0.000,     0.000,     0.000,     0.000,   1
   734,'1 ',1,  32,   1,   127.000,    32.000,     0.000,     0.000,     0.000,     0.000,   1
   735,'1 ',1,  32,   1,    17.000,     4.000,     0.000,     0.000,     0.000,     0.000,   1
   736,'1 ',1,  32,   1,     8.000,     2.000,     0.000,     0.000,     0.000,     0.000,   1
   737,'1 ',1,  32,   1,    43.000,    11.000,     0.000,     0.000,     0.000,     0.000,   1
   739,'1 ',1,  32,   1,   138.200,    70.900,     0.000,     0.000,     0.000,     0.000,   1
   740,'1 ',1,  32,   1,    49.000,    10.000,     0.000,     0.000,     0.000,     0.000,   1
   741,'1 ',1,  32,   1,    24.000,     6.000,     0.000,     0.000,     0.000,     0.000,   1
   742,'1 ',1,  32,   1,   270.000,    66.000,     0.000,     0.000,     0.000,     0.000,   1
   743,'1 ',1,  32,   1,   270.000,    66.000,     0.000,     0.000,     0.000,     0.000,   1
   744,'1 ',1,  32,   1,    50.000,    12.000,     0.000,     0.000,     0.000,     0.000,   1
   745,'1 ',1,  32,   1,    32.000,     8.000,     0.000,     0.000,     0.000,     0.000,   1
   746,'1 ',1,  32,   1,    37.000,     9.000,     0.000,     0.000,     0.000,     0.000,   1
   747,'1 ',1,  32,   1,    63.000,    16.000,     0.000,     0.000,     0.000,     0.000,   1
   753,'1 ',1,  32,   1,    43.000,    11.000,     0.000,     0.000,     0.000,     0.000,   1
   754,'1 ',1,  32,   1,    44.000,    11.000,     0.000,     0.000,     0.000,     0.000,   1
   755,'1 ',1,  32,   1,   102.000,    28.000,     0.000,     0.000,     0.000,     0.000,   1
   756,'1 ',1,  32,   1,    49.000,    12.000,     0.000,     0.000,     0.000,     0.000,   1
   760,'1 ',1,  32,   1,    55.000,    14.000,     0.000,     0.000,     0.000,     0.000,   1
   761,'1 ',1,  32,   1,    83.000,    21.000,     0.000,     0.000,     0.000,     0.000,   1
   762,'1 ',1,  32,   1,    36.000,     9.000,     0.000,     0.000,     0.000,     0.000,   1
   763,'1 ',1,  32,   1,    18.000,     5.000,     0.000,     0.000,     0.000,     0.000,   1
   764,'1 ',1,  32,   1,    40.000,    10.000,     0.000,     0.000,     0.000,     0.000,   1
   767,'1 ',1,  32,   1,    28.000,     7.000,     0.000,     0.000,     0.000,     0.000,   1
   770,'1 ',1,  32,   1,    28.000,     7.000,     0.000,     0.000,     0.000,     0.000,   1
   771,'1 ',1,  32,   1,    69.000,    16.000,     0.000,     0.000,     0.000,     0.000,   1
   772,'1 ',1,  32,   1,    69.000,    16.000,     0.000,     0.000,     0.000,     0.000,   1
   775,'1 ',1,  32,   1,   184.000,    46.000,     0.000,     0.000,     0.000,     0.000,   1
   776,'1 ',1,  32,   1,    26.000,     7.000,     0.000,     0.000,     0.000,     0.000,   1
   777,'1 ',1,  32,   1,    86.000,    22.000,     0.000,     0.000,     0.000,     0.000,   1
   778,'1 ',1,  32,   1,    86.000,    22.000,     0.000,     0.000,     0.000,     0.000,   1
   779,'1 ',1,  32,   1,    15.000,     4.000,     0.000,     0.000,     0.000,     0.000,   1
   780,'1 ',1,  32,   1,    15.000,     4.000,     0.000,     0.000,     0.000,     0.000,   1
   781,'1 ',1,  32,   1,   147.000,    37.000,     0.000,     0.000,     0.000,     0.000,   1
   782,'1 ',1,  32,   1,    79.000,    20.000,     0.000,     0.000,     0.000,     0.000,   1
   783,'1 ',1,  32,   1,    48.000,    13.000,     0.000,     0.000,     0.000,     0.000,   1
   784,'1 ',1,  32,   1,    41.000,    11.000,     0.000,     0.000,     0.000,     0.000,   1
   785,'1 ',1,  32,   1,    44.000,    11.000,     0.000,     0.000,     0.000,     0.000,   1
   786,'1 ',1,  32,   1,   228.000,    56.000,     0.000,     0.000,     0.000,     0.000,   1
   787,'1 ',1,  32,   1,    75.000,    18.000,     0.000,     0.000,     0.000,     0.000,   1
   789,'1 ',1,  32,   1,    63.000,    16.000,     0.000,     0.000,     0.000,     0.000,   1
   790,'1 ',1,  32,   1,    41.000,    10.000,     0.000,     0.000,     0.000,     0.000,   1
   791,'1 ',1,  32,   1,    36.000,     9.000,     0.000,     0.000,     0.000,     0.000,   1
   792,'1 ',1,  32,   1,    15.000,     4.000,     0.000,     0.000,     0.000,     0.000,   1
   793,'1 ',1,  32,   1,    25.000,     6.000,     0.000,     0.000,     0.000,     0.000,   1
   794,'1 ',1,  32,   1,    35.000,     8.000,     0.000,     0.000,     0.000,     0.000,   1
   795,'1 ',1,  32,   1,    26.000,     6.000,     0.000,     0.000,     0.000,     0.000,   1
   802,'1 ',1,  32,   1,    42.000,    11.000,     0.000,     0.000,     0.000,     0.000,   1
   803,'1 ',1,  32,   1,    33.000,     8.000,     0.000,     0.000,     0.000,     0.000,   1
   804,'1 ',1,  32,   1,    18.000,     5.000,     0.000,     0.000,     0.000,     0.000,   1
   806,'1 ',1,  32,   1,   140.000,    30.000,     0.000,     0.000,     0.000,     0.000,   1
   807,'1 ',1,  32,   1,   185.000,    46.000,     0.000,     0.000,     0.000,     0.000,   1
   808,'1 ',1,  32,   1,    14.000,     3.000,     0.000,     0.000,     0.000,     0.000,   1
   809,'1 ',1,  32,   1,    14.000,     3.000,     0.000,     0.000,     0.000,     0.000,   1
   810,'1 ',1,  32,   1,    51.000,    11.000,     0.000,     0.000,     0.000,     0.000,   1
   814,'1 ',1,  32,   1,     2.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1
   816,'1 ',1,  32,   1,     9.000,     2.000,     0.000,     0.000,     0.000,     0.000,   1
   820,'1 ',1,  32,   1,    14.000,     3.000,     0.000,     0.000,     0.000,     0.000,   1
   821,'1 ',1,  32,   1,    27.000,     6.000,     0.000,     0.000,     0.000,     0.000,   1
   822,'1 ',1,  32,   1,    35.000,     9.000,     0.000,     0.000,     0.000,     0.000,   1
   823,'1 ',1,  32,   1,    34.000,     8.000,     0.000,     0.000,     0.000,     0.000,   1
   825,'1 ',1,  32,   1,    89.000,    22.000,     0.000,     0.000,     0.000,     0.000,   1
   826,'1 ',1,  32,   1,    68.000,    17.000,     0.000,     0.000,     0.000,     0.000,   1
   827,'1 ',1,  32,   1,    63.000,    16.000,     0.000,     0.000,     0.000,     0.000,   1
   828,'1 ',1,  32,   1,    63.000,    16.000,     0.000,     0.000,     0.000,     0.000,   1
   834,'1 ',1,  32,   1,   164.000,    40.000,     0.000,     0.000,     0.000,     0.000,   1
   835,'1 ',1,  32,   1,    83.000,    20.000,     0.000,     0.000,     0.000,     0.000,   1
   836,'1 ',1,  32,   1,   123.000,    30.000,     0.000,     0.000,     0.000,     0.000,   1
   837,'1 ',1,  32,   1,     9.000,     2.000,     0.000,     0.000,     0.000,     0.000,   1
   838,'1 ',1,  32,   1,    10.000,     2.000,     0.000,     0.000,     0.000,     0.000,   1
   839,'1 ',1,  32,   1,    37.000,    17.000,     0.000,     0.000,     0.000,     0.000,   1
   840,'1 ',1,  32,   1,    83.000,    21.000,     0.000,     0.000,     0.000,     0.000,   1
   841,'1 ',1,  32,   1,    33.000,     8.000,     0.000,     0.000,     0.000,     0.000,   1
   842,'1 ',1,  32,   1,    32.000,     8.000,     0.000,     0.000,     0.000,     0.000,   1
   843,'1 ',1,  32,   1,    46.000,    11.000,     0.000,     0.000,     0.000,     0.000,   1
   844,'1 ',1,  32,   1,    21.000,     5.000,     0.000,     0.000,     0.000,     0.000,   1
   846,'1 ',1,  32,   1,   109.000,    28.000,     0.000,     0.000,     0.000,     0.000,   1
   847,'1 ',1,  32,   1,    19.000,     5.000,     0.000,     0.000,     0.000,     0.000,   1
   850,'1 ',1,  32,   1,    66.000,    17.000,     0.000,     0.000,     0.000,     0.000,   1
   851,'1 ',1,  32,   1,    68.000,    18.000,     0.000,     0.000,     0.000,     0.000,   1
   852,'1 ',1,  32,   1,    63.000,    15.000,     0.000,     0.000,     0.000,     0.000,   1
   853,'1 ',1,  32,   1,   120.000,    31.000,     0.000,     0.000,     0.000,     0.000,   1
   854,'1 ',1,  32,   1,   102.000,    25.000,     0.000,     0.000,     0.000,     0.000,   1
   858,'1 ',1,  32,   1,    50.000,    12.000,     0.000,     0.000,     0.000,     0.000,   1
   859,'1 ',1,  32,   1,    61.700,    14.400,     0.000,     0.000,     0.000,     0.000,   1
   862,'1 ',1,  32,   1,   239.000,    29.500,     0.000,     0.000,     0.000,     0.000,   1
   864,'1 ',1,  32,   1,   340.000,  -257.800,     0.000,     0.000,     0.000,     0.000,   1
   865,'1 ',1,  32,   1,    81.700,  -103.900,     0.000,     0.000,     0.000,     0.000,   1
   866,'1 ',1,  32,   1,    43.600,   -79.200,     0.000,     0.000,     0.000,     0.000,   1
   869,'1 ',1,  32,   1,   126.100,    22.600,     0.000,     0.000,     0.000,     0.000,   1
   872,'1 ',1,  32,   1,    16.000,     4.000,     0.000,     0.000,     0.000,     0.000,   1
   873,'1 ',1,  32,   1,    12.000,     3.000,     0.000,     0.000,     0.000,     0.000,   1
   874,'1 ',1,  32,   1,    15.000,     8.000,     0.000,     0.000,     0.000,     0.000,   1
   875,'1 ',1,  33,   1,    93.000,    33.000,     0.000,     0.000,     0.000,     0.000,   1
   876,'1 ',1,  33,   1,    93.000,    34.000,     0.000,     0.000,     0.000,     0.000,   1
   878,'1 ',1,  33,   1,    31.000,    15.000,     0.000,     0.000,     0.000,     0.000,   1
   882,'1 ',1,  33,   1,    21.000,    10.000,     0.000,     0.000,     0.000,     0.000,   1
   887,'1 ',1,  33,   1,     8.000,     2.000,     0.000,     0.000,     0.000,     0.000,   1
   889,'1 ',1,  33,   1,   134.000,    53.000,     0.000,     0.000,     0.000,     0.000,   1
   893,'1 ',1,  33,   1,    22.000,     7.000,     0.000,     0.000,     0.000,     0.000,   1
   894,'1 ',1,  33,   1,    30.000,    11.000,     0.000,     0.000,     0.000,     0.000,   1
   895,'1 ',1,  33,   1,    30.000,    11.000,     0.000,     0.000,     0.000,     0.000,   1
   896,'1 ',1,  33,   1,    50.000,     4.000,     0.000,     0.000,     0.000,     0.000,   1
   899,'1 ',1,  33,   1,    18.000,     7.000,     0.000,     0.000,     0.000,     0.000,   1
   900,'1 ',1,  33,   1,    18.000,     7.000,     0.000,     0.000,     0.000,     0.000,   1
   901,'1 ',1,  33,   1,    97.000,    19.000,     0.000,     0.000,     0.000,     0.000,   1
   902,'1 ',1,  33,   1,    97.000,    19.000,     0.000,     0.000,     0.000,     0.000,   1
   904,'1 ',1,  33,   1,    24.000,     8.000,     0.000,     0.000,     0.000,     0.000,   1
   905,'1 ',1,  33,   1,     9.000,     3.000,     0.000,     0.000,     0.000,     0.000,   1
   908,'1 ',1,  33,   1,    52.000,    17.000,     0.000,     0.000,     0.000,     0.000,   1
   909,'1 ',1,  33,   1,   106.000,    16.000,     0.000,     0.000,     0.000,     0.000,   1
   910,'1 ',1,  33,   1,    11.000,     1.000,     0.000,     0.000,     0.000,     0.000,   1
   912,'1 ',1,  33,   1,    23.000,     7.000,     0.000,     0.000,     0.000,     0.000,   1
   913,'1 ',1,  33,   1,   126.000,    20.000,     0.000,     0.000,     0.000,     0.000,   1
   916,'1 ',1,  33,   1,    13.000,     5.000,     0.000,     0.000,     0.000,     0.000,   1
   917,'1 ',1,  33,   1,    19.000,    13.000,     0.000,     0.000,     0.000,     0.000,   1
   918,'1 ',1,  33,   1,    10.000,     3.000,     0.000,     0.000,     0.000,     0.000,   1
   919,'1 ',1,  33,   1,    17.000,     7.000,     0.000,     0.000,     0.000,     0.000,   1
   920,'1 ',1,  33,   1,    54.000,    31.000,     0.000,     0.000,     0.000,     0.000,   1
   921,'1 ',1,  33,   1,    34.000,    11.000,     0.000,     0.000,     0.000,     0.000,   1
   922,'1 ',1,  33,   1,     9.000,     5.000,     0.000,     0.000,     0.000,     0.000,   1
   923,'1 ',1,  33,   1,     9.000,     5.000,     0.000,     0.000,     0.000,     0.000,   1
   924,'1 ',1,  33,   1,     5.000,     2.000,     0.000,     0.000,     0.000,     0.000,   1
   926,'1 ',1,  33,   1,    20.000,     9.000,     0.000,     0.000,     0.000,     0.000,   1
   927,'1 ',1,  33,   1,    20.000,     9.000,     0.000,     0.000,     0.000,     0.000,   1
   928,'1 ',1,  33,   1,    10.000,     3.000,     0.000,     0.000,     0.000,     0.000,   1
   934,'1 ',1,  33,   1,    71.000,    10.000,     0.000,     0.000,     0.000,     0.000,   1
   937,'1 ',1,  33,   1,   104.000,    39.000,     0.000,     0.000,     0.000,     0.000,   1
   938,'1 ',1,  33,   1,    25.000,     8.000,     0.000,     0.000,     0.000,     0.000,   1
   939,'1 ',1,  33,   1,    16.000,     5.000,     0.000,     0.000,     0.000,     0.000,   1
   940,'1 ',1,  33,   1,     6.000,     2.000,     0.000,     0.000,     0.000,     0.000,   1
   942,'1 ',1,  33,   1,   -60.300,   -60.500,     0.000,     0.000,     0.000,     0.000,   1
   943,'1 ',1,  33,   1,    81.000,    61.000,     0.000,     0.000,     0.000,     0.000,   1
   944,'1 ',1,  33,   1,   118.000,    13.000,     0.000,     0.000,     0.000,     0.000,   1
   947,'1 ',1,  33,   1,   104.000,    13.000,     0.000,     0.000,     0.000,     0.000,   1
   951,'1 ',1,  33,   1,   189.000,    38.000,     0.000,     0.000,     0.000,     0.000,   1
   953,'1 ',1,  33,   1,    26.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1
   955,'1 ',1,  33,   1,   129.000,    24.000,     0.000,     0.000,     0.000,     0.000,   1
   960,'1 ',1,  33,   1,    13.000,     4.000,     0.000,     0.000,     0.000,     0.000,   1
   962,'1 ',1,  33,   1,    15.000,     5.000,     0.000,     0.000,     0.000,     0.000,   1
   963,'1 ',1,  33,   1,    61.000,    24.000,     0.000,     0.000,     0.000,     0.000,   1
   966,'1 ',1,  33,   1,    32.000,    10.000,     0.000,     0.000,     0.000,     0.000,   1
   968,'1 ',1,  33,   1,    15.000,     5.000,     0.000,     0.000,     0.000,     0.000,   1
   971,'1 ',1,  33,   1,    16.000,     5.000,     0.000,     0.000,     0.000,     0.000,   1
   973,'1 ',1,  33,   1,    10.000,     4.000,     0.000,     0.000,     0.000,     0.000,   1
   974,'1 ',1,  33,   1,    10.000,     3.000,     0.000,     0.000,     0.000,     0.000,   1
   975,'1 ',1,  33,   1,     8.000,     4.000,     0.000,     0.000,     0.000,     0.000,   1
   976,'1 ',1,  33,   1,     8.000,     4.000,     0.000,     0.000,     0.000,     0.000,   1
   977,'1 ',1,  33,   1,    11.000,     6.000,     0.000,     0.000,     0.000,     0.000,   1
   979,'1 ',1,  33,   1,   166.000,    22.000,     0.000,     0.000,     0.000,     0.000,   1
   982,'1 ',1,  33,   1,    12.000,     5.000,     0.000,     0.000,     0.000,     0.000,   1
   983,'1 ',1,  33,   1,    12.000,     5.000,     0.000,     0.000,     0.000,     0.000,   1
   984,'1 ',1,  33,   1,    16.000,     8.000,     0.000,     0.000,     0.000,     0.000,   1
   985,'1 ',1,  33,   1,    14.000,     5.000,     0.000,     0.000,     0.000,     0.000,   1
   987,'1 ',1,  33,   1,    19.000,     7.000,     0.000,     0.000,     0.000,     0.000,   1
   990,'1 ',1,  33,   1,    38.000,    18.000,     0.000,     0.000,     0.000,     0.000,   1
   993,'1 ',1,  33,   1,    14.000,     5.000,     0.000,     0.000,     0.000,     0.000,   1
   994,'1 ',1,  33,   1,    97.000,    37.000,     0.000,     0.000,     0.000,     0.000,   1
   995,'1 ',1,  33,   1,    13.000,     5.000,     0.000,     0.000,     0.000,     0.000,   1
   996,'1 ',1,  33,   1,    13.000,     5.000,     0.000,     0.000,     0.000,     0.000,   1
   998,'1 ',1,  33,   1,    25.000,     5.000,     0.000,     0.000,     0.000,     0.000,   1
   999,'1 ',1,  33,   1,   138.000,    45.000,     0.000,     0.000,     0.000,     0.000,   1
  1001,'1 ',1,  33,   1,    82.000,     5.000,     0.000,     0.000,     0.000,     0.000,   1
  1004,'1 ',1,  33,   1,    16.000,     7.000,     0.000,     0.000,     0.000,     0.000,   1
  1005,'1 ',1,  33,   1,    12.000,     9.000,     0.000,     0.000,     0.000,     0.000,   1
  1006,'1 ',1,  33,   1,    22.000,     7.000,     0.000,     0.000,     0.000,     0.000,   1
  1007,'1 ',1,  33,   1,    17.000,     6.000,     0.000,     0.000,     0.000,     0.000,   1
  1011,'1 ',1,  33,   1,    20.000,     7.000,     0.000,     0.000,     0.000,     0.000,   1
  1016,'1 ',1,  33,   1,     7.000,     2.000,     0.000,     0.000,     0.000,     0.000,   1
  1017,'1 ',1,  33,   1,    39.000,     8.000,     0.000,     0.000,     0.000,     0.000,   1
  1018,'1 ',1,  33,   1,   135.000,    19.000,     0.000,     0.000,     0.000,     0.000,   1
  1019,'1 ',1,  33,   1,    99.000,    18.000,     0.000,     0.000,     0.000,     0.000,   1
  1020,'1 ',1,  33,   1,    86.000,    13.000,     0.000,     0.000,     0.000,     0.000,   1
  1021,'1 ',1,  33,   1,    62.000,    20.000,     0.000,     0.000,     0.000,     0.000,   1
  1022,'1 ',1,  33,   1,   113.000,     8.000,     0.000,     0.000,     0.000,     0.000,   1
  1024,'1 ',1,  33,   1,    46.000,    10.000,     0.000,     0.000,     0.000,     0.000,   1
  1025,'1 ',1,  33,   1,    54.000,    18.000,     0.000,     0.000,     0.000,     0.000,   1
  1027,'1 ',1,  33,   1,    59.000,    16.000,     0.000,     0.000,     0.000,     0.000,   1
  1029,'1 ',1,  33,   1,    47.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1
  1031,'1 ',1,  33,   1,     2.000,     1.000,     0.000,     0.000,     0.000,     0.000,   1
  1033,'1 ',1,  33,   1,     4.000,     2.000,     0.000,     0.000,     0.000,     0.000,   1
  1034,'1 ',1,  33,   1,    21.000,     2.000,     0.000,     0.000,     0.000,     0.000,   1
  1035,'1 ',1,  33,   1,    56.000,     2.000,     0.000,     0.000,     0.000,     0.000,   1
  1038,'1 ',1,  33,   1,    14.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1
  1039,'1 ',1,  33,   1,    27.000,     9.000,     0.000,     0.000,     0.000,     0.000,   1
  1040,'1 ',1,  33,   1,    19.000,     2.000,     0.000,     0.000,     0.000,     0.000,   1
  1041,'1 ',1,  33,   1,  -405.800,  -166.300,     0.000,     0.000,     0.000,     0.000,   1
  1042,'1 ',1,  33,   1,    15.000,     2.000,     0.000,     0.000,     0.000,     0.000,   1
  1043,'1 ',1,  33,   1,    35.000,    11.000,     0.000,     0.000,     0.000,     0.000,   1
  1046,'1 ',1,  33,   1,    46.000,     4.000,     0.000,     0.000,     0.000,     0.000,   1
  1048,'1 ',1,  33,   1,    37.000,    12.000,     0.000,     0.000,     0.000,     0.000,   1
  1049,'1 ',1,  33,   1,   -26.100,   -60.500,     0.000,     0.000,     0.000,     0.000,   1
  1050,'1 ',1,  33,   1,    25.000,     4.000,     0.000,     0.000,     0.000,     0.000,   1
  1051,'1 ',1,  33,   1,    36.000,     6.000,     0.000,     0.000,     0.000,     0.000,   1
  1052,'1 ',1,  33,   1,    41.000,     3.000,     0.000,     0.000,     0.000,     0.000,   1
  1053,'1 ',1,  33,   1,    93.000,    22.000,     0.000,     0.000,     0.000,     0.000,   1
  1054,'1 ',1,  33,   1,    15.000,     1.000,     0.000,     0.000,     0.000,     0.000,   1
  1055,'1 ',1,  33,   1,    26.000,     2.000,     0.000,     0.000,     0.000,     0.000,   1
  1056,'1 ',1,  33,   1,    14.000,     3.000,     0.000,     0.000,     0.000,     0.000,   1
  1057,'1 ',1,  33,   1,    26.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1
  1058,'1 ',1,  33,   1,    15.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1
  1060,'1 ',1,  33,   1,    72.000,     6.000,     0.000,     0.000,     0.000,     0.000,   1
  1061,'1 ',1,  33,   1,    77.000,    12.000,     0.000,     0.000,     0.000,     0.000,   1
  1062,'1 ',1,  33,   1,    71.000,     4.000,     0.000,     0.000,     0.000,     0.000,   1
  1063,'1 ',1,  33,   1,     9.000,     2.000,     0.000,     0.000,     0.000,     0.000,   1
  1064,'1 ',1,  33,   1,    28.000,     4.000,     0.000,     0.000,     0.000,     0.000,   1
  1065,'1 ',1,  33,   1,    20.000,     6.000,     0.000,     0.000,     0.000,     0.000,   1
  1066,'1 ',1,  33,   1,    41.000,     4.000,     0.000,     0.000,     0.000,     0.000,   1
  1067,'1 ',1,  33,   1,    36.000,     8.000,     0.000,     0.000,     0.000,     0.000,   1
  1068,'1 ',1,  33,   1,    18.000,     3.000,     0.000,     0.000,     0.000,     0.000,   1
  1069,'1 ',1,  33,   1,    45.000,     5.000,     0.000,     0.000,     0.000,     0.000,   1
  1070,'1 ',1,  33,   1,    70.000,     6.000,     0.000,     0.000,     0.000,     0.000,   1
  1073,'1 ',1,  33,   1,    41.000,     4.000,     0.000,     0.000,     0.000,     0.000,   1
  1076,'1 ',1,  33,   1,    12.000,     2.000,     0.000,     0.000,     0.000,     0.000,   1
  1077,'1 ',1,  33,   1,    14.000,     2.000,     0.000,     0.000,     0.000,     0.000,   1
  1079,'1 ',1,  33,   1,    66.000,    20.000,     0.000,     0.000,     0.000,     0.000,   1
  1080,'1 ',1,  33,   1,    17.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1
  1081,'1 ',1,  33,   1,    32.000,     5.000,     0.000,     0.000,     0.000,     0.000,   1
  1082,'1 ',1,  33,   1,    74.000,     7.000,     0.000,     0.000,     0.000,     0.000,   1
  1083,'1 ',1,  33,   1,     7.000,     2.000,     0.000,     0.000,     0.000,     0.000,   1
  1087,'1 ',1,  33,   1,    18.000,     1.000,     0.000,     0.000,     0.000,     0.000,   1
  1089,'1 ',1,  33,   1,    33.000,    10.000,     0.000,     0.000,     0.000,     0.000,   1
  1090,'1 ',1,  33,   1,    38.000,    12.000,     0.000,     0.000,     0.000,     0.000,   1
  1092,'1 ',1,  33,   1,    34.000,    11.000,     0.000,     0.000,     0.000,     0.000,   1
  1093,'1 ',1,  33,   1,    27.000,     9.000,     0.000,     0.000,     0.000,     0.000,   1
  1094,'1 ',1,  33,   1,    70.000,    22.000,     0.000,     0.000,     0.000,     0.000,   1
  1095,'1 ',1,  33,   1,    22.000,     1.000,     0.000,     0.000,     0.000,     0.000,   1
  1096,'1 ',1,  33,   1,    18.000,     6.000,     0.000,     0.000,     0.000,     0.000,   1
  1098,'1 ',1,  33,   1,    33.000,     3.000,     0.000,     0.000,     0.000,     0.000,   1
  1102,'1 ',1,  33,   1,    20.000,     2.000,     0.000,     0.000,     0.000,     0.000,   1
  1104,'1 ',1,  33,   1,    18.000,     2.000,     0.000,     0.000,     0.000,     0.000,   1
  1105,'1 ',1,  33,   1,    41.000,     5.000,     0.000,     0.000,     0.000,     0.000,   1
  1106,'1 ',1,  33,   1,    21.000,     2.000,     0.000,     0.000,     0.000,     0.000,   1
  1108,'1 ',1,  33,   1,    36.000,     4.000,     0.000,     0.000,     0.000,     0.000,   1
  1109,'1 ',1,  33,   1,    35.000,     4.000,     0.000,     0.000,     0.000,     0.000,   1
  1110,'1 ',1,  33,   1,    17.000,     2.000,     0.000,     0.000,     0.000,     0.000,   1
  1111,'1 ',1,  33,   1,    56.000,     6.000,     0.000,     0.000,     0.000,     0.000,   1
  1112,'1 ',1,  33,   1,    18.000,     2.000,     0.000,     0.000,     0.000,     0.000,   1
  1113,'1 ',1,  33,   1,    66.000,     7.000,     0.000,     0.000,     0.000,     0.000,   1
  1114,'1 ',1,  33,   1,    20.000,     2.000,     0.000,     0.000,     0.000,     0.000,   1
  1115,'1 ',1,  33,   1,    26.000,     2.000,     0.000,     0.000,     0.000,     0.000,   1
  1116,'1 ',1,  33,   1,    34.000,     4.000,     0.000,     0.000,     0.000,     0.000,   1
  1117,'1 ',1,  33,   1,    10.000,     1.000,     0.000,     0.000,     0.000,     0.000,   1
  1118,'1 ',1,  33,   1,    40.000,     4.000,     0.000,     0.000,     0.000,     0.000,   1
  1119,'1 ',1,  33,   1,    43.000,     5.000,     0.000,     0.000,     0.000,     0.000,   1
  1120,'1 ',1,  33,   1,    25.000,     2.000,     0.000,     0.000,     0.000,     0.000,   1
  1121,'1 ',1,  33,   1,    19.000,     2.000,     0.000,     0.000,     0.000,     0.000,   1
  1122,'1 ',1,  33,   1,     9.000,     1.000,     0.000,     0.000,     0.000,     0.000,   1
  1123,'1 ',1,  33,   1,    10.000,     1.000,     0.000,     0.000,     0.000,     0.000,   1
  1124,'1 ',1,  33,   1,    20.000,     2.000,     0.000,     0.000,     0.000,     0.000,   1
  1125,'1 ',1,  33,   1,     5.000,     1.000,     0.000,     0.000,     0.000,     0.000,   1
  1126,'1 ',1,  33,   1,    11.000,     1.000,     0.000,     0.000,     0.000,     0.000,   1
  1127,'1 ',1,  33,   1,    14.000,     2.000,     0.000,     0.000,     0.000,     0.000,   1
  1128,'1 ',1,  33,   1,    19.000,     2.000,     0.000,     0.000,     0.000,     0.000,   1
  1129,'1 ',1,  33,   1,    43.000,    13.000,     0.000,     0.000,     0.000,     0.000,   1
  1130,'1 ',1,  33,   1,    22.000,     6.000,     0.000,     0.000,     0.000,     0.000,   1
  1131,'1 ',1,  33,   1,     7.000,     2.000,     0.000,     0.000,     0.000,     0.000,   1
  1133,'1 ',1,  33,   1,    67.000,     7.000,     0.000,     0.000,     0.000,     0.000,   1
  1134,'1 ',1,  33,   1,    28.000,     3.000,     0.000,     0.000,     0.000,     0.000,   1
  1136,'1 ',1,  33,   1,    15.000,     2.000,     0.000,     0.000,     0.000,     0.000,   1
  1139,'1 ',1,  33,   1,    14.000,     2.000,     0.000,     0.000,     0.000,     0.000,   1
  1140,'1 ',1,  33,   1,     8.000,     1.000,     0.000,     0.000,     0.000,     0.000,   1
  1143,'1 ',1,  33,   1,     8.000,     1.000,     0.000,     0.000,     0.000,     0.000,   1
  1144,'1 ',1,  33,   1,  -196.900,  -104.700,     0.000,     0.000,     0.000,     0.000,   1
  1145,'1 ',1,  33,   1,     8.000,     1.000,     0.000,     0.000,     0.000,     0.000,   1
  1146,'1 ',1,  33,   1,    31.000,     3.000,     0.000,     0.000,     0.000,     0.000,   1
  1147,'1 ',1,  33,   1,     9.000,     1.000,     0.000,     0.000,     0.000,     0.000,   1
  1148,'1 ',1,  33,   1,    31.000,     3.000,     0.000,     0.000,     0.000,     0.000,   1
  1149,'1 ',1,  33,   1,    51.000,     5.000,     0.000,     0.000,     0.000,     0.000,   1
  1150,'1 ',1,  33,   1,    24.000,     2.000,     0.000,     0.000,     0.000,     0.000,   1
  1151,'1 ',1,  33,   1,    76.000,     8.000,     0.000,     0.000,     0.000,     0.000,   1
  1153,'1 ',1,  33,   1,    26.000,     3.000,     0.000,     0.000,     0.000,     0.000,   1
  1154,'1 ',1,  33,   1,  -240.300,   -82.500,     0.000,     0.000,     0.000,     0.000,   1
  1155,'1 ',1,  33,   1,    38.000,     4.000,     0.000,     0.000,     0.000,     0.000,   1
  1156,'1 ',1,  33,   1,    75.600,    11.600,     0.000,     0.000,     0.000,     0.000,   1
  1157,'1 ',1,  33,   1,    18.000,     2.000,     0.000,     0.000,     0.000,     0.000,   1
  1158,'1 ',1,  33,   1,    18.000,     2.000,     0.000,     0.000,     0.000,     0.000,   1
  1159,'1 ',1,  33,   1,    13.000,     2.000,     0.000,     0.000,     0.000,     0.000,   1
  1160,'1 ',1,  33,   1,    20.000,     2.000,     0.000,     0.000,     0.000,     0.000,   1
  1163,'1 ',1,  33,   1,    19.000,     2.000,     0.000,     0.000,     0.000,     0.000,   1
  1165,'1 ',1,  33,   1,    24.000,     2.000,     0.000,     0.000,     0.000,     0.000,   1
  1166,'1 ',1,  33,   1,    45.000,     5.000,     0.000,     0.000,     0.000,     0.000,   1
  1167,'1 ',1,  33,   1,    24.000,     2.000,     0.000,     0.000,     0.000,     0.000,   1
  1168,'1 ',1,  33,   1,     5.000,     1.000,     0.000,     0.000,     0.000,     0.000,   1
  1169,'1 ',1,  33,   1,    44.000,    12.000,     0.000,     0.000,     0.000,     0.000,   1
  1170,'1 ',1,  33,   1,    33.000,    15.000,     0.000,     0.000,     0.000,     0.000,   1
  1171,'1 ',1,  33,   1,   242.000,    84.000,     0.000,     0.000,     0.000,     0.000,   1
  1172,'1 ',1,  33,   1,    29.000,    10.000,     0.000,     0.000,     0.000,     0.000,   1
  1174,'1 ',1,  33,   1,    29.000,    13.000,     0.000,     0.000,     0.000,     0.000,   1
  1175,'1 ',1,  33,   1,    37.000,    28.000,     0.000,     0.000,     0.000,     0.000,   1
  1176,'1 ',1,  33,   1,    75.000,    15.000,     0.000,     0.000,     0.000,     0.000,   1
  1178,'1 ',1,  33,   1,   308.000,   100.000,     0.000,     0.000,     0.000,     0.000,   1
  1180,'1 ',1,  33,   1,    40.000,    28.000,     0.000,     0.000,     0.000,     0.000,   1
  1181,'1 ',1,  33,   1,     6.000,     3.000,     0.000,     0.000,     0.000,     0.000,   1
  1182,'1 ',1,  33,   1,    15.000,     7.000,     0.000,     0.000,     0.000,     0.000,   1
  1183,'1 ',1,  33,   1,    29.000,    10.000,     0.000,     0.000,     0.000,     0.000,   1
  1185,'1 ',1,  33,   1,   508.600,    12.100,     0.000,     0.000,     0.000,     0.000,   1
  1186,'1 ',1,  33,   1,   592.200,    14.300,     0.000,     0.000,     0.000,     0.000,   1
  1187,'1 ',1,  33,   1,    91.000,    25.000,     0.000,     0.000,     0.000,     0.000,   1
  1188,'1 ',1,  33,   1,    39.400,   -22.500,     0.000,     0.000,     0.000,     0.000,   1
  1189,'1 ',1,  36,   1,    14.000,    -2.000,     0.000,     0.000,     0.000,     0.000,   1
  1190,'1 ',1,  36,   1,    31.000,    -7.000,     0.000,     0.000,     0.000,     0.000,   1
  1191,'1 ',1,  36,   1,     2.000,   -21.000,     0.000,     0.000,     0.000,     0.000,   1
  1192,'1 ',1,  36,   1,    79.000,    -8.000,     0.000,     0.000,     0.000,     0.000,   1
  1193,'1 ',1,  36,   1,    58.000,   -11.000,     0.000,     0.000,     0.000,     0.000,   1
  1194,'1 ',1,  36,   1,    46.000,    17.000,     0.000,     0.000,     0.000,     0.000,   1
  1195,'1 ',1,  36,   1,    68.000,     4.000,     0.000,     0.000,     0.000,     0.000,   1
  1196,'1 ',1,  36,   1,   144.000,    37.000,     0.000,     0.000,     0.000,     0.000,   1
  1197,'1 ',1,  36,   1,     1.000,  -117.000,     0.000,     0.000,     0.000,     0.000,   1
  1198,'1 ',1,  36,   1,    -1.000,  -138.000,     0.000,     0.000,     0.000,     0.000,   1
  1199,'1 ',1,  36,   1,   -21.000,    11.000,     0.000,     0.000,     0.000,     0.000,   1
  1200,'1 ',1,  36,   1,   400.000,    88.000,     0.000,     0.000,     0.000,     0.000,   1
  1201,'1 ',1,  36,   1,    36.000,   -18.000,     0.000,     0.000,     0.000,     0.000,   1
  1202,'1 ',1,  36,   1,   216.000,    54.000,     0.000,     0.000,     0.000,     0.000,   1
  1203,'1 ',1,  36,   1,    71.000,  -119.000,     0.000,     0.000,     0.000,     0.000,   1
  1204,'1 ',1,  36,   1,    73.000,    53.000,     0.000,     0.000,     0.000,     0.000,   1
  1205,'1 ',1,  36,   1,   424.000,   -52.000,     0.000,     0.000,     0.000,     0.000,   1
  1206,'1 ',1,  36,   1,    45.000,    40.000,     0.000,     0.000,     0.000,     0.000,   1
  1207,'1 ',1,  36,   1,   101.000,    11.000,     0.000,     0.000,     0.000,     0.000,   1
  1208,'1 ',1,  36,   1,   112.000,    16.000,     0.000,     0.000,     0.000,     0.000,   1
  1209,'1 ',1,  36,   1,   108.000,    61.000,     0.000,     0.000,     0.000,     0.000,   1
  1210,'1 ',1,  36,   1,   140.000,   102.000,     0.000,     0.000,     0.000,     0.000,   1
  1211,'1 ',1,  36,   1,     0.000,   -11.000,     0.000,     0.000,     0.000,     0.000,   1
  1212,'1 ',1,  36,   1,    64.000,    12.000,     0.000,     0.000,     0.000,     0.000,   1
  1213,'1 ',1,  36,   1,   143.000,   -32.500,     0.000,     0.000,     0.000,     0.000,   1
  1214,'1 ',1,  36,   1,   279.600,  -264.800,     0.000,     0.000,     0.000,     0.000,   1
  1215,'1 ',1,  36,   1,     0.000,   228.000,     0.000,     0.000,     0.000,     0.000,   1
  1216,'1 ',1,  36,   1,   118.000,    11.000,     0.000,     0.000,     0.000,     0.000,   1
  1217,'1 ',1,  36,   1,    52.400,   -17.700,     0.000,     0.000,     0.000,     0.000,   1
  1218,'1 ',1,  36,   1,   -31.000,     3.000,     0.000,     0.000,     0.000,     0.000,   1
  1219,'1 ',1,  36,   1,    61.000,   -54.000,     0.000,     0.000,     0.000,     0.000,   1
  1220,'1 ',1,  36,   1,   240.800,   -53.600,     0.000,     0.000,     0.000,     0.000,   1
  1221,'1 ',1,  36,   1,    70.800,    -7.700,     0.000,     0.000,     0.000,     0.000,   1
  1222,'1 ',1,  36,   1,   145.000,  -115.000,     0.000,     0.000,     0.000,     0.000,   1
  1223,'1 ',1,  36,   1,   113.000,    34.000,     0.000,     0.000,     0.000,     0.000,   1
  1224,'1 ',1,  36,   1,    58.000,   132.000,     0.000,     0.000,     0.000,     0.000,   1
  1225,'1 ',1,  36,   1,   -22.000,   -26.000,     0.000,     0.000,     0.000,     0.000,   1
  1226,'1 ',1,  36,   1,   153.000,    58.000,     0.000,     0.000,     0.000,     0.000,   1
  1227,'1 ',1,  36,   1,   113.000,    51.000,     0.000,     0.000,     0.000,     0.000,   1
  1228,'1 ',1,  36,   1,   149.000,    49.000,     0.000,     0.000,     0.000,     0.000,   1
  1229,'1 ',1,  36,   1,   174.000,   -41.700,     0.000,     0.000,     0.000,     0.000,   1
  1230,'1 ',1,  36,   1,   -25.500,   -20.600,     0.000,     0.000,     0.000,     0.000,   1
  1231,'1 ',1,  36,   1,   215.000,    49.000,     0.000,     0.000,     0.000,     0.000,   1
  1232,'1 ',1,  36,   1,   234.000,  -210.000,     0.000,     0.000,     0.000,     0.000,   1
  1233,'1 ',1,  36,   1,    91.000,  -251.000,     0.000,     0.000,     0.000,     0.000,   1
  1234,'1 ',1,  36,   1,    12.000,   419.000,     0.000,     0.000,     0.000,     0.000,   1
  1235,'1 ',1,  36,   1,   213.000,    61.000,     0.000,     0.000,     0.000,     0.000,   1
  1236,'1 ',1,  36,   1,   187.000,    45.000,     0.000,     0.000,     0.000,     0.000,   1
  1237,'1 ',1,  36,   1,   139.000,     4.000,     0.000,     0.000,     0.000,     0.000,   1
  1238,'1 ',1,  36,   1,   153.000,    34.000,     0.000,     0.000,     0.000,     0.000,   1
  1239,'1 ',1,  36,   1,    40.000,     1.000,     0.000,     0.000,     0.000,     0.000,   1
  1240,'1 ',1,  36,   1,    31.000,    -2.000,     0.000,     0.000,     0.000,     0.000,   1
  1241,'1 ',1,  36,   1,    28.000,     9.000,     0.000,     0.000,     0.000,     0.000,   1
  1242,'1 ',1,  36,   1,    89.000,    19.000,     0.000,     0.000,     0.000,     0.000,   1
  1243,'1 ',1,  36,   1,    16.000,   -13.000,     0.000,     0.000,     0.000,     0.000,   1
  1244,'1 ',1,  36,   1,    21.000,    20.000,     0.000,     0.000,     0.000,     0.000,   1
  1245,'1 ',1,  36,   1,     9.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1
  1246,'1 ',1,  36,   1,    30.000,    -1.000,     0.000,     0.000,     0.000,     0.000,   1
  1247,'1 ',1,  36,   1,     7.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1
  1248,'1 ',1,  36,   1,    12.000,     4.000,     0.000,     0.000,     0.000,     0.000,   1
  1249,'1 ',1,  36,   1,    17.000,     6.000,     0.000,     0.000,     0.000,     0.000,   1
  1250,'1 ',1,  36,   1,     2.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1
  1251,'1 ',1,  36,   1,    19.000,     2.000,     0.000,     0.000,     0.000,     0.000,   1
  1252,'1 ',1,  36,   1,    14.000,    -3.000,     0.000,     0.000,     0.000,     0.000,   1
  1253,'1 ',1,  36,   1,    24.000,     7.000,     0.000,     0.000,     0.000,     0.000,   1
  1254,'1 ',1,  36,   1,    13.000,     1.000,     0.000,     0.000,     0.000,     0.000,   1
  1255,'1 ',1,  36,   1,    31.000,   138.000,     0.000,     0.000,     0.000,     0.000,   1
  1256,'1 ',1,  36,   1,    34.000,     3.000,     0.000,     0.000,     0.000,     0.000,   1
  1257,'1 ',1,  36,   1,    41.000,    12.000,     0.000,     0.000,     0.000,     0.000,   1
  1258,'1 ',1,  36,   1,     7.000,     1.000,     0.000,     0.000,     0.000,     0.000,   1
  1259,'1 ',1,  36,   1,     5.000,     1.000,     0.000,     0.000,     0.000,     0.000,   1
  1260,'1 ',1,  36,   1,    30.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1
  1261,'1 ',1,  36,   1,     3.000,  -134.000,     0.000,     0.000,     0.000,     0.000,   1
  1262,'1 ',1,  36,   1,     3.000,    41.000,     0.000,     0.000,     0.000,     0.000,   1
  1263,'1 ',1,  36,   1,    -5.000,  -135.000,     0.000,     0.000,     0.000,     0.000,   1
  1264,'1 ',1,  36,   1,   199.000,   -11.000,     0.000,     0.000,     0.000,     0.000,   1
  1265,'1 ',1,  36,   1,    64.000,    15.000,     0.000,     0.000,     0.000,     0.000,   1
  1266,'1 ',1,  36,   1,    23.000,     6.000,     0.000,     0.000,     0.000,     0.000,   1
  1267,'1 ',1,  36,   1,     1.000,    18.000,     0.000,     0.000,     0.000,     0.000,   1
  1268,'1 ',1,  36,   1,    13.000,     3.000,     0.000,     0.000,     0.000,     0.000,   1
  1269,'1 ',1,  36,   1,     2.000,    -1.000,     0.000,     0.000,     0.000,     0.000,   1
  1270,'1 ',1,  36,   1,   148.000,     6.000,     0.000,     0.000,     0.000,     0.000,   1
  1271,'1 ',1,  36,   1,    70.000,    11.000,     0.000,     0.000,     0.000,     0.000,   1
  1272,'1 ',1,  36,   1,     8.000,     3.000,     0.000,     0.000,     0.000,     0.000,   1
  1273,'1 ',1,  36,   1,    47.000,     6.000,     0.000,     0.000,     0.000,     0.000,   1
  1274,'1 ',1,  36,   1,    68.000,    17.000,     0.000,     0.000,     0.000,     0.000,   1
  1275,'1 ',1,  36,   1,    94.000,    20.000,     0.000,     0.000,     0.000,     0.000,   1
  1276,'1 ',1,  36,   1,     1.000,  -385.000,     0.000,     0.000,     0.000,     0.000,   1
  1278,'1 ',1,  36,   1,    45.000,   -60.000,     0.000,     0.000,     0.000,     0.000,   1
  1279,'1 ',1,  36,   1,    33.000,     7.000,     0.000,     0.000,     0.000,     0.000,   1
  1280,'1 ',1,  36,   1,    67.000,    -7.000,     0.000,     0.000,     0.000,     0.000,   1
  1281,'1 ',1,  36,   1,    69.000,    43.000,     0.000,     0.000,     0.000,     0.000,   1
  1282,'1 ',1,  36,   1,    -1.000,   -40.000,     0.000,     0.000,     0.000,     0.000,   1
  1283,'1 ',1,  36,   1,    29.000,    13.000,     0.000,     0.000,     0.000,     0.000,   1
  1284,'1 ',1,  36,   1,    66.000,  -103.000,     0.000,     0.000,     0.000,     0.000,   1
  1285,'1 ',1,  36,   1,     3.000,    95.000,     0.000,     0.000,     0.000,     0.000,   1
  1286,'1 ',1,  36,   1,    33.000,    12.000,     0.000,     0.000,     0.000,     0.000,   1
  1287,'1 ',1,  36,   1,    71.000,   -25.000,     0.000,     0.000,     0.000,     0.000,   1
  1288,'1 ',1,  36,   1,     0.000,   -10.000,     0.000,     0.000,     0.000,     0.000,   1
  1289,'1 ',1,  36,   1,    12.000,  -162.000,     0.000,     0.000,     0.000,     0.000,   1
  1290,'1 ',1,  36,   1,     1.000,    55.000,     0.000,     0.000,     0.000,     0.000,   1
  1291,'1 ',1,  36,   1,     3.000,   102.000,     0.000,     0.000,     0.000,     0.000,   1
  1292,'1 ',1,  36,   1,    36.000,     4.000,     0.000,     0.000,     0.000,     0.000,   1
  1293,'1 ',1,  36,   1,    33.000,    -1.000,     0.000,     0.000,     0.000,     0.000,   1
  1294,'1 ',1,  36,   1,    21.000,     2.000,     0.000,     0.000,     0.000,     0.000,   1
  1295,'1 ',1,  36,   1,    25.000,     8.000,     0.000,     0.000,     0.000,     0.000,   1
  1296,'1 ',1,  36,   1,    13.000,    -1.000,     0.000,     0.000,     0.000,     0.000,   1
  1297,'1 ',1,  36,   1,    43.000,     4.000,     0.000,     0.000,     0.000,     0.000,   1
  1298,'1 ',1,  36,   1,     3.000,    -3.000,     0.000,     0.000,     0.000,     0.000,   1
  1299,'1 ',1,  36,   1,    34.000,     4.000,     0.000,     0.000,     0.000,     0.000,   1
  1300,'1 ',1,  36,   1,    49.000,    13.000,     0.000,     0.000,     0.000,     0.000,   1
  1301,'1 ',1,  36,   1,    23.000,     7.000,     0.000,     0.000,     0.000,     0.000,   1
  1302,'1 ',1,  36,   1,    57.000,    19.000,     0.000,     0.000,     0.000,     0.000,   1
  1303,'1 ',1,  36,   1,    39.000,     9.000,     0.000,     0.000,     0.000,     0.000,   1
  1304,'1 ',1,  36,   1,    90.000,    30.000,     0.000,     0.000,     0.000,     0.000,   1
  1305,'1 ',1,  36,   1,     3.000,  -221.000,     0.000,     0.000,     0.000,     0.000,   1
  1306,'1 ',1,  36,   1,    74.000,    26.000,     0.000,     0.000,     0.000,     0.000,   1
  1307,'1 ',1,  36,   1,    12.000,     4.000,     0.000,     0.000,     0.000,     0.000,   1
  1308,'1 ',1,  36,   1,     9.000,  -127.000,     0.000,     0.000,     0.000,     0.000,   1
  1309,'1 ',1,  36,   1,    12.000,   127.000,     0.000,     0.000,     0.000,     0.000,   1
  1310,'1 ',1,  36,   1,    74.000,    26.000,     0.000,     0.000,     0.000,     0.000,   1
  1311,'1 ',1,  36,   1,    52.000,    17.000,     0.000,     0.000,     0.000,     0.000,   1
  1312,'1 ',1,  36,   1,     9.000,   -99.000,     0.000,     0.000,     0.000,     0.000,   1
  1313,'1 ',1,  36,   1,     8.000,   101.000,     0.000,     0.000,     0.000,     0.000,   1
  1314,'1 ',1,  36,   1,    -3.000,  -193.000,     0.000,     0.000,     0.000,     0.000,   1
  1315,'1 ',1,  36,   1,     5.000,   159.000,     0.000,     0.000,     0.000,     0.000,   1
  1316,'1 ',1,  36,   1,   182.000,    45.000,     0.000,     0.000,     0.000,     0.000,   1
  1317,'1 ',1,  36,   1,   147.000,  -139.000,     0.000,     0.000,     0.000,     0.000,   1
  1318,'1 ',1,  36,   1,    40.000,   -74.000,     0.000,     0.000,     0.000,     0.000,   1
  1319,'1 ',1,  36,   1,   328.900,  -293.200,     0.000,     0.000,     0.000,     0.000,   1
  1320,'1 ',1,  36,   1,    43.000,    14.000,     0.000,     0.000,     0.000,     0.000,   1
  1321,'1 ',1,  36,   1,    71.000,  -113.000,     0.000,     0.000,     0.000,     0.000,   1
  1322,'1 ',1,  36,   1,    45.000,    14.000,     0.000,     0.000,     0.000,     0.000,   1
  1324,'1 ',1,  36,   1,    46.000,    11.000,     0.000,     0.000,     0.000,     0.000,   1
  1326,'1 ',1,  36,   1,    15.000,     9.000,     0.000,     0.000,     0.000,     0.000,   1
  1327,'1 ',1,  36,   1,    19.000,   -12.000,     0.000,     0.000,     0.000,     0.000,   1
  1328,'1 ',1,  36,   1,    43.000,    -9.000,     0.000,     0.000,     0.000,     0.000,   1
  1329,'1 ',1,  36,   1,     7.000,   -17.000,     0.000,     0.000,     0.000,     0.000,   1
  1330,'1 ',1,  36,   1,    35.000,   -12.000,     0.000,     0.000,     0.000,     0.000,   1
  1331,'1 ',1,  36,   1,     2.000,    31.000,     0.000,     0.000,     0.000,     0.000,   1
  1332,'1 ',1,  36,   1,     2.000,    32.000,     0.000,     0.000,     0.000,     0.000,   1
  1333,'1 ',1,  36,   1,    -2.000,   -32.000,     0.000,     0.000,     0.000,     0.000,   1
  1334,'1 ',1,  36,   1,    -5.000,  -114.000,     0.000,     0.000,     0.000,     0.000,   1
  1335,'1 ',1,  36,   1,    20.000,   121.000,     0.000,     0.000,     0.000,     0.000,   1
  1336,'1 ',1,  36,   1,    32.000,    -4.000,     0.000,     0.000,     0.000,     0.000,   1
  1337,'1 ',1,  36,   1,    19.000,    20.000,     0.000,     0.000,     0.000,     0.000,   1
  1338,'1 ',1,  36,   1,     4.000,    16.000,     0.000,     0.000,     0.000,     0.000,   1
  1339,'1 ',1,  36,   1,     3.000,    40.000,     0.000,     0.000,     0.000,     0.000,   1
  1340,'1 ',1,  36,   1,    17.000,   -19.000,     0.000,     0.000,     0.000,     0.000,   1
  1341,'1 ',1,  36,   1,    23.000,    -8.000,     0.000,     0.000,     0.000,     0.000,   1
  1342,'1 ',1,  36,   1,    16.000,     6.000,     0.000,     0.000,     0.000,     0.000,   1
  1343,'1 ',1,  36,   1,    13.000,     5.000,     0.000,     0.000,     0.000,     0.000,   1
  1344,'1 ',1,  36,   1,    31.000,   -29.000,     0.000,     0.000,     0.000,     0.000,   1
  1345,'1 ',1,  36,   1,    10.000,     3.000,     0.000,     0.000,     0.000,     0.000,   1
  1346,'1 ',1,  36,   1,    14.000,    -4.000,     0.000,     0.000,     0.000,     0.000,   1
  1347,'1 ',1,  36,   1,    37.000,   -58.000,     0.000,     0.000,     0.000,     0.000,   1
  1348,'1 ',1,  36,   1,    31.000,    55.000,     0.000,     0.000,     0.000,     0.000,   1
  1349,'1 ',1,  36,   1,    74.000,   -40.000,     0.000,     0.000,     0.000,     0.000,   1
  1350,'1 ',1,  36,   1,   141.000,    23.000,     0.000,     0.000,     0.000,     0.000,   1
  1351,'1 ',1,  36,   1,    75.000,     8.000,     0.000,     0.000,     0.000,     0.000,   1
  1352,'1 ',1,  36,   1,    51.000,    14.000,     0.000,     0.000,     0.000,     0.000,   1
  1353,'1 ',1,  36,   1,    37.000,   -40.000,     0.000,     0.000,     0.000,     0.000,   1
  1354,'1 ',1,  36,   1,    10.000,    29.000,     0.000,     0.000,     0.000,     0.000,   1
  1355,'1 ',1,  36,   1,    10.000,     1.000,     0.000,     0.000,     0.000,     0.000,   1
  1356,'1 ',1,  36,   1,    71.000,   -34.000,     0.000,     0.000,     0.000,     0.000,   1
  1357,'1 ',1,  36,   1,   109.000,    64.000,     0.000,     0.000,     0.000,     0.000,   1
  1358,'1 ',1,  36,   1,    35.000,     6.000,     0.000,     0.000,     0.000,     0.000,   1
  1359,'1 ',1,  36,   1,    20.000,     1.000,     0.000,     0.000,     0.000,     0.000,   1
  1360,'1 ',1,  36,   1,     0.000,    -1.000,     0.000,     0.000,     0.000,     0.000,   1
  1361,'1 ',1,  36,   1,    46.000,     2.000,     0.000,     0.000,     0.000,     0.000,   1
  1362,'1 ',1,  36,   1,     0.000,   -61.000,     0.000,     0.000,     0.000,     0.000,   1
  1363,'1 ',1,  36,   1,    51.000,     8.000,     0.000,     0.000,     0.000,     0.000,   1
  1364,'1 ',1,  36,   1,    21.000,     1.000,     0.000,     0.000,     0.000,     0.000,   1
  1365,'1 ',1,  36,   1,    11.000,    -2.000,     0.000,     0.000,     0.000,     0.000,   1
  1366,'1 ',1,  36,   1,     6.000,    17.000,     0.000,     0.000,     0.000,     0.000,   1
  1367,'1 ',1,  36,   1,     1.000,    17.000,     0.000,     0.000,     0.000,     0.000,   1
  1368,'1 ',1,  36,   1,    22.000,   -18.000,     0.000,     0.000,     0.000,     0.000,   1
  1369,'1 ',1,  36,   1,    22.000,     1.000,     0.000,     0.000,     0.000,     0.000,   1
  1370,'1 ',1,  36,   1,    31.000,   -74.000,     0.000,     0.000,     0.000,     0.000,   1
  1371,'1 ',1,  36,   1,    18.000,   -43.000,     0.000,     0.000,     0.000,     0.000,   1
  1372,'1 ',1,  36,   1,   259.000,    14.000,     0.000,     0.000,     0.000,     0.000,   1
  1373,'1 ',1,  36,   1,    91.000,     8.000,     0.000,     0.000,     0.000,     0.000,   1
  1374,'1 ',1,  36,   1,   281.000,   -72.000,     0.000,     0.000,     0.000,     0.000,   1
  1375,'1 ',1,  36,   1,     0.000,   137.000,     0.000,     0.000,     0.000,     0.000,   1
  1376,'1 ',1,  36,   1,    39.000,  -230.000,     0.000,     0.000,     0.000,     0.000,   1
  1377,'1 ',1,  36,   1,   230.000,  -186.000,     0.000,     0.000,     0.000,     0.000,   1
  1378,'1 ',1,  36,   1,    17.000,   -16.000,     0.000,     0.000,     0.000,     0.000,   1
  1379,'1 ',1,  36,   1,    67.000,   166.000,     0.000,     0.000,     0.000,     0.000,   1
  1380,'1 ',1,  36,   1,    33.000,   150.000,     0.000,     0.000,     0.000,     0.000,   1
  1381,'1 ',1,  36,   1,     0.000,   -61.000,     0.000,     0.000,     0.000,     0.000,   1
  1382,'1 ',1,  36,   1,    13.000,   -89.000,     0.000,     0.000,     0.000,     0.000,   1
  1383,'1 ',1,  36,   1,     0.000,    99.000,     0.000,     0.000,     0.000,     0.000,   1
  1384,'1 ',1,  36,   1,    53.000,     9.000,     0.000,     0.000,     0.000,     0.000,   1
  1385,'1 ',1,  36,   1,    52.000,   -18.000,     0.000,     0.000,     0.000,     0.000,   1
  1386,'1 ',1,  36,   1,    99.000,    17.000,     0.000,     0.000,     0.000,     0.000,   1
  1387,'1 ',1,  36,   1,    55.000,    -1.000,     0.000,     0.000,     0.000,     0.000,   1
  1388,'1 ',1,  36,   1,    84.000,    16.000,     0.000,     0.000,     0.000,     0.000,   1
  1389,'1 ',1,  36,   1,     0.000,   -62.000,     0.000,     0.000,     0.000,     0.000,   1
  1390,'1 ',1,  36,   1,     0.000,   -32.000,     0.000,     0.000,     0.000,     0.000,   1
  1391,'1 ',1,  36,   1,    29.000,    64.000,     0.000,     0.000,     0.000,     0.000,   1
  1392,'1 ',1,  36,   1,    32.000,     5.000,     0.000,     0.000,     0.000,     0.000,   1
  1393,'1 ',1,  36,   1,    39.000,     9.000,     0.000,     0.000,     0.000,     0.000,   1
  1394,'1 ',1,  36,   1,    62.000,    18.000,     0.000,     0.000,     0.000,     0.000,   1
  1395,'1 ',1,  36,   1,     1.000,   193.000,     0.000,     0.000,     0.000,     0.000,   1
  1396,'1 ',1,  36,   1,   229.000,  -326.000,     0.000,     0.000,     0.000,     0.000,   1
  1397,'1 ',1,  36,   1,    23.000,    21.000,     0.000,     0.000,     0.000,     0.000,   1
  1398,'1 ',1,  36,   1,     4.000,    67.000,     0.000,     0.000,     0.000,     0.000,   1
  1399,'1 ',1,  36,   1,   159.000,     5.000,     0.000,     0.000,     0.000,     0.000,   1
  1400,'1 ',1,  36,   1,     4.000,    -2.000,     0.000,     0.000,     0.000,     0.000,   1
  1401,'1 ',1,  36,   1,   229.000,    16.000,     0.000,     0.000,     0.000,     0.000,   1
  1402,'1 ',1,  36,   1,     0.000,   -57.000,     0.000,     0.000,     0.000,     0.000,   1
  1403,'1 ',1,  36,   1,   104.000,    19.000,     0.000,     0.000,     0.000,     0.000,   1
  1404,'1 ',1,  36,   1,     0.000,   -17.000,     0.000,     0.000,     0.000,     0.000,   1
  1405,'1 ',1,  36,   1,    16.000,     2.000,     0.000,     0.000,     0.000,     0.000,   1
  1406,'1 ',1,  36,   1,   289.000,    -7.000,     0.000,     0.000,     0.000,     0.000,   1
  1407,'1 ',1,  36,   1,    41.000,     2.000,     0.000,     0.000,     0.000,     0.000,   1
  1408,'1 ',1,  36,   1,    53.000,     5.000,     0.000,     0.000,     0.000,     0.000,   1
  1409,'1 ',1,  36,   1,     5.000,  -310.000,     0.000,     0.000,     0.000,     0.000,   1
  1410,'1 ',1,  36,   1,     0.000,   276.000,     0.000,     0.000,     0.000,     0.000,   1
  1411,'1 ',1,  36,   1,     2.000,    37.000,     0.000,     0.000,     0.000,     0.000,   1
  1412,'1 ',1,  36,   1,     0.000,    -1.000,     0.000,     0.000,     0.000,     0.000,   1
  1414,'1 ',1,  36,   1,     0.000,    -4.000,     0.000,     0.000,     0.000,     0.000,   1
  1415,'1 ',1,  36,   1,     4.000,    -2.000,     0.000,     0.000,     0.000,     0.000,   1
  1416,'1 ',1,  36,   1,     5.000,    -1.000,     0.000,     0.000,     0.000,     0.000,   1
  1417,'1 ',1,  36,   1,     0.000,    -5.000,     0.000,     0.000,     0.000,     0.000,   1
  1418,'1 ',1,  36,   1,     0.000,    -6.000,     0.000,     0.000,     0.000,     0.000,   1
  1419,'1 ',1,  36,   1,    20.000,    -6.000,     0.000,     0.000,     0.000,     0.000,   1
  1421,'1 ',1,  36,   1,   118.000,    43.000,     0.000,     0.000,     0.000,     0.000,   1
  1422,'1 ',1,  36,   1,    15.000,    -2.000,     0.000,     0.000,     0.000,     0.000,   1
  1423,'1 ',1,  36,   1,    65.000,     2.000,     0.000,     0.000,     0.000,     0.000,   1
  1424,'1 ',1,  36,   1,     0.000,    -7.000,     0.000,     0.000,     0.000,     0.000,   1
  1425,'1 ',1,  36,   1,     0.000,    -6.000,     0.000,     0.000,     0.000,     0.000,   1
  1426,'1 ',1,  36,   1,     0.000,    -7.000,     0.000,     0.000,     0.000,     0.000,   1
  1427,'1 ',1,  36,   1,    53.000,    11.000,     0.000,     0.000,     0.000,     0.000,   1
  1428,'1 ',1,  36,   1,    61.000,    25.000,     0.000,     0.000,     0.000,     0.000,   1
  1429,'1 ',1,  36,   1,    21.000,    -2.000,     0.000,     0.000,     0.000,     0.000,   1
  1430,'1 ',1,  36,   1,    12.000,     2.000,     0.000,     0.000,     0.000,     0.000,   1
  1431,'1 ',1,  36,   1,     3.000,    10.000,     0.000,     0.000,     0.000,     0.000,   1
  1432,'1 ',1,  36,   1,     1.000,    21.000,     0.000,     0.000,     0.000,     0.000,   1
  1433,'1 ',1,  36,   1,    56.000,     1.000,     0.000,     0.000,     0.000,     0.000,   1
  1434,'1 ',1,  36,   1,     5.000,    43.000,     0.000,     0.000,     0.000,     0.000,   1
  1435,'1 ',1,  36,   1,     3.000,    -6.000,     0.000,     0.000,     0.000,     0.000,   1
  1436,'1 ',1,  36,   1,    43.000,     4.000,     0.000,     0.000,     0.000,     0.000,   1
  1437,'1 ',1,  36,   1,    44.000,    15.000,     0.000,     0.000,     0.000,     0.000,   1
  1439,'1 ',1,  36,   1,     9.000,     3.000,     0.000,     0.000,     0.000,     0.000,   1
  1456,'1 ',1,  36,   1,    87.000,    29.000,     0.000,     0.000,     0.000,     0.000,   1
  1457,'1 ',1,  36,   1,    50.000,    16.000,     0.000,     0.000,     0.000,     0.000,   1
  1458,'1 ',1,  36,   1,    42.000,    13.000,     0.000,     0.000,     0.000,     0.000,   1
  1459,'1 ',1,  36,   1,    75.000,    25.000,     0.000,     0.000,     0.000,     0.000,   1
  1460,'1 ',1,  36,   1,    13.000,     4.000,     0.000,     0.000,     0.000,     0.000,   1
  1461,'1 ',1,  36,   1,    30.000,    10.000,     0.000,     0.000,     0.000,     0.000,   1
  1462,'1 ',1,  36,   1,     1.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1
  1463,'1 ',1,  36,   1,    17.000,     8.000,     0.000,     0.000,     0.000,     0.000,   1
  1464,'1 ',1,  36,   1,    31.000,    10.000,     0.000,     0.000,     0.000,     0.000,   1
  1466,'1 ',1,  36,   1,    74.000,    19.000,     0.000,     0.000,     0.000,     0.000,   1
  1467,'1 ',1,  36,   1,    34.000,    11.000,     0.000,     0.000,     0.000,     0.000,   1
  1468,'1 ',1,  36,   1,    50.000,    16.000,     0.000,     0.000,     0.000,     0.000,   1
  1469,'1 ',1,  36,   1,     7.000,     2.000,     0.000,     0.000,     0.000,     0.000,   1
  1470,'1 ',1,  36,   1,    68.000,    22.000,     0.000,     0.000,     0.000,     0.000,   1
  1471,'1 ',1,  36,   1,    16.000,     5.000,     0.000,     0.000,     0.000,     0.000,   1
  1472,'1 ',1,  36,   1,    18.000,     6.000,     0.000,     0.000,     0.000,     0.000,   1
  1473,'1 ',1,  36,   1,    31.000,    10.000,     0.000,     0.000,     0.000,     0.000,   1
  1474,'1 ',1,  36,   1,    39.000,    13.000,     0.000,     0.000,     0.000,     0.000,   1
  1475,'1 ',1,  36,   1,    43.000,    12.000,     0.000,     0.000,     0.000,     0.000,   1
  1476,'1 ',1,  36,   1,    19.000,     6.000,     0.000,     0.000,     0.000,     0.000,   1
  1477,'1 ',1,  36,   1,    24.000,     8.000,     0.000,     0.000,     0.000,     0.000,   1
  1478,'1 ',1,  36,   1,    43.000,    14.000,     0.000,     0.000,     0.000,     0.000,   1
  1479,'1 ',1,  36,   1,    24.000,     8.000,     0.000,     0.000,     0.000,     0.000,   1
  1481,'1 ',1,  36,   1,     4.000,     1.000,     0.000,     0.000,     0.000,     0.000,   1
  1484,'1 ',1,  36,   1,    84.000,    28.000,     0.000,     0.000,     0.000,     0.000,   1
  1485,'1 ',1,  36,   1,    29.000,    10.000,     0.000,     0.000,     0.000,     0.000,   1
  1486,'1 ',1,  36,   1,    37.000,    10.000,     0.000,     0.000,     0.000,     0.000,   1
  1489,'1 ',1,  36,   1,   290.000,    80.000,     0.000,     0.000,     0.000,     0.000,   1
  1490,'1 ',1,  36,   1,   112.000,    30.000,     0.000,     0.000,     0.000,     0.000,   1
  1491,'1 ',1,  36,   1,    43.000,    12.000,     0.000,     0.000,     0.000,     0.000,   1
  1492,'1 ',1,  36,   1,    80.000,    22.000,     0.000,     0.000,     0.000,     0.000,   1
  1493,'1 ',1,  36,   1,    33.000,     8.000,     0.000,     0.000,     0.000,     0.000,   1
  1494,'1 ',1,  36,   1,    64.000,    17.000,     0.000,     0.000,     0.000,     0.000,   1
  1496,'1 ',1,  36,   1,    42.000,    12.000,     0.000,     0.000,     0.000,     0.000,   1
  1499,'1 ',1,  36,   1,    35.000,    10.000,     0.000,     0.000,     0.000,     0.000,   1
  1500,'1 ',1,  36,   1,    35.000,     9.000,     0.000,     0.000,     0.000,     0.000,   1
  1501,'1 ',1,  36,   1,    48.000,    12.000,     0.000,     0.000,     0.000,     0.000,   1
  1502,'1 ',1,  36,   1,    47.000,    14.000,     0.000,     0.000,     0.000,     0.000,   1
  1503,'1 ',1,  36,   1,   109.000,    35.000,     0.000,     0.000,     0.000,     0.000,   1
  1504,'1 ',1,  36,   1,    88.000,    28.000,     0.000,     0.000,     0.000,     0.000,   1
  1505,'1 ',1,  36,   1,    29.000,     3.000,     0.000,     0.000,     0.000,     0.000,   1
  1506,'1 ',1,  36,   1,    26.000,     9.000,     0.000,     0.000,     0.000,     0.000,   1
  1508,'1 ',1,  36,   1,    95.000,    31.000,     0.000,     0.000,     0.000,     0.000,   1
  1509,'1 ',1,  36,   1,    44.000,    13.000,     0.000,     0.000,     0.000,     0.000,   1
  1510,'1 ',1,  36,   1,    96.000,    20.000,     0.000,     0.000,     0.000,     0.000,   1
  1511,'1 ',1,  36,   1,   122.000,     7.000,     0.000,     0.000,     0.000,     0.000,   1
  1512,'1 ',1,  36,   1,    37.000,     8.000,     0.000,     0.000,     0.000,     0.000,   1
  1513,'1 ',1,  36,   1,    11.000,     3.000,     0.000,     0.000,     0.000,     0.000,   1
  1514,'1 ',1,  36,   1,    42.000,    12.000,     0.000,     0.000,     0.000,     0.000,   1
  1515,'1 ',1,  36,   1,    29.000,     3.000,     0.000,     0.000,     0.000,     0.000,   1
  1516,'1 ',1,  36,   1,    42.000,     6.000,     0.000,     0.000,     0.000,     0.000,   1
  1517,'1 ',1,  36,   1,    47.000,    13.000,     0.000,     0.000,     0.000,     0.000,   1
  1518,'1 ',1,  36,   1,    30.000,     5.000,     0.000,     0.000,     0.000,     0.000,   1
  1519,'1 ',1,  36,   1,    22.000,     5.000,     0.000,     0.000,     0.000,     0.000,   1
  1520,'1 ',1,  36,   1,    24.000,    10.000,     0.000,     0.000,     0.000,     0.000,   1
  1521,'1 ',1,  36,   1,    21.000,     8.000,     0.000,     0.000,     0.000,     0.000,   1
  1522,'1 ',1,  36,   1,    27.000,     9.000,     0.000,     0.000,     0.000,     0.000,   1
  1523,'1 ',1,  36,   1,    21.000,     8.000,     0.000,     0.000,     0.000,     0.000,   1
  1524,'1 ',1,  36,   1,    58.000,    14.000,     0.000,     0.000,     0.000,     0.000,   1
  1525,'1 ',1,  36,   1,    69.000,    21.000,     0.000,     0.000,     0.000,     0.000,   1
  1526,'1 ',1,  36,   1,    15.000,     5.000,     0.000,     0.000,     0.000,     0.000,   1
  1527,'1 ',1,  36,   1,    43.000,    14.000,     0.000,     0.000,     0.000,     0.000,   1
  1528,'1 ',1,  36,   1,    11.000,     6.000,     0.000,     0.000,     0.000,     0.000,   1
  1529,'1 ',1,  36,   1,    35.000,     7.000,     0.000,     0.000,     0.000,     0.000,   1
  1530,'1 ',1,  36,   1,    57.000,     7.000,     0.000,     0.000,     0.000,     0.000,   1
  1531,'1 ',1,  36,   1,    27.000,     8.000,     0.000,     0.000,     0.000,     0.000,   1
  1532,'1 ',1,  36,   1,     8.000,     3.000,     0.000,     0.000,     0.000,     0.000,   1
  1533,'1 ',1,  36,   1,    26.000,     9.000,     0.000,     0.000,     0.000,     0.000,   1
  1534,'1 ',1,  36,   1,    76.000,    25.000,     0.000,     0.000,     0.000,     0.000,   1
  1535,'1 ',1,  36,   1,   127.000,    43.000,     0.000,     0.000,     0.000,     0.000,   1
  1536,'1 ',1,  36,   1,   153.000,    50.000,     0.000,     0.000,     0.000,     0.000,   1
  1537,'1 ',1,  36,   1,    34.000,    11.000,     0.000,     0.000,     0.000,     0.000,   1
  1539,'1 ',1,  36,   1,   137.000,    45.000,     0.000,     0.000,     0.000,     0.000,   1
  1540,'1 ',1,  36,   1,    66.000,    22.000,     0.000,     0.000,     0.000,     0.000,   1
  1541,'1 ',1,  36,   1,     3.000,     1.000,     0.000,     0.000,     0.000,     0.000,   1
  1542,'1 ',1,  36,   1,    33.000,    11.000,     0.000,     0.000,     0.000,     0.000,   1
  1544,'1 ',1,  36,   1,   139.000,    46.000,     0.000,     0.000,     0.000,     0.000,   1
  1545,'1 ',1,  36,   1,    13.000,     4.000,     0.000,     0.000,     0.000,     0.000,   1
  1546,'1 ',1,  36,   1,   179.000,    57.000,     0.000,     0.000,     0.000,     0.000,   1
  1547,'1 ',1,  36,   1,    13.000,     4.000,     0.000,     0.000,     0.000,     0.000,   1
  1548,'1 ',1,  36,   1,   156.000,   111.000,     0.000,     0.000,     0.000,     0.000,   1
  1550,'1 ',1,  36,   1,     4.000,     1.000,     0.000,     0.000,     0.000,     0.000,   1
  1551,'1 ',1,  36,   1,    17.000,     5.000,     0.000,     0.000,     0.000,     0.000,   1
  1554,'1 ',1,  36,   1,   195.000,    54.000,     0.000,     0.000,     0.000,     0.000,   1
  1555,'1 ',1,  36,   1,    46.000,    14.000,     0.000,     0.000,     0.000,     0.000,   1
  1556,'1 ',1,  36,   1,    36.000,    12.000,     0.000,     0.000,     0.000,     0.000,   1
  1558,'1 ',1,  36,   1,   101.000,    33.000,     0.000,     0.000,     0.000,     0.000,   1
  1559,'1 ',1,  36,   1,    99.000,    32.000,     0.000,     0.000,     0.000,     0.000,   1
  1560,'1 ',1,  36,   1,    53.000,    17.000,     0.000,     0.000,     0.000,     0.000,   1
  1562,'1 ',1,  36,   1,    49.000,    16.000,     0.000,     0.000,     0.000,     0.000,   1
  1563,'1 ',1,  36,   1,    35.000,    12.000,     0.000,     0.000,     0.000,     0.000,   1
  1564,'1 ',1,  36,   1,    19.000,     5.000,     0.000,     0.000,     0.000,     0.000,   1
  1565,'1 ',1,  36,   1,    23.000,     7.000,     0.000,     0.000,     0.000,     0.000,   1
  1566,'1 ',1,  36,   1,    18.000,     6.000,     0.000,     0.000,     0.000,     0.000,   1
  1567,'1 ',1,  36,   1,    16.000,     5.000,     0.000,     0.000,     0.000,     0.000,   1
  1568,'1 ',1,  36,   1,    26.000,     3.000,     0.000,     0.000,     0.000,     0.000,   1
  1569,'1 ',1,  36,   1,     5.000,     2.000,     0.000,     0.000,     0.000,     0.000,   1
  1570,'1 ',1,  36,   1,    14.000,     4.000,     0.000,     0.000,     0.000,     0.000,   1
  1571,'1 ',1,  36,   1,    56.000,    18.000,     0.000,     0.000,     0.000,     0.000,   1
  1572,'1 ',1,  36,   1,    38.000,    13.000,     0.000,     0.000,     0.000,     0.000,   1
  1573,'1 ',1,  36,   1,    46.000,    15.000,     0.000,     0.000,     0.000,     0.000,   1
  1574,'1 ',1,  36,   1,    34.000,    11.000,     0.000,     0.000,     0.000,     0.000,   1
  1575,'1 ',1,  36,   1,    57.000,    19.000,     0.000,     0.000,     0.000,     0.000,   1
  1576,'1 ',1,  36,   1,    32.000,    10.000,     0.000,     0.000,     0.000,     0.000,   1
  1577,'1 ',1,  36,   1,    69.000,    23.000,     0.000,     0.000,     0.000,     0.000,   1
  1578,'1 ',1,  36,   1,    56.000,    18.000,     0.000,     0.000,     0.000,     0.000,   1
  1579,'1 ',1,  36,   1,    24.000,     8.000,     0.000,     0.000,     0.000,     0.000,   1
  1580,'1 ',1,  36,   1,   147.000,    42.000,     0.000,     0.000,     0.000,     0.000,   1
  1581,'1 ',1,  36,   1,     7.000,     2.000,     0.000,     0.000,     0.000,     0.000,   1
  1582,'1 ',1,  36,   1,    26.000,     8.000,     0.000,     0.000,     0.000,     0.000,   1
  1584,'1 ',1,  53,   1,    10.300,     6.000,     0.000,     0.000,     0.000,     0.000,   1
  1585,'1 ',1,  53,   1,    44.200,    14.600,     0.000,     0.000,     0.000,     0.000,   1
  1588,'1 ',1,  53,   1,    36.000,    11.900,     0.000,     0.000,     0.000,     0.000,   1
  1589,'1 ',1,  53,   1,    88.100,    29.500,     0.000,     0.000,     0.000,     0.000,   1
  1590,'1 ',1,  53,   1,    45.300,    21.600,     0.000,     0.000,     0.000,     0.000,   1
  1591,'1 ',1,  53,   1,    23.600,     8.000,     0.000,     0.000,     0.000,     0.000,   1
  1592,'1 ',1,  53,   1,    20.200,     7.800,     0.000,     0.000,     0.000,     0.000,   1
  1593,'1 ',1,  53,   1,    31.700,    11.200,     0.000,     0.000,     0.000,     0.000,   1
  1595,'1 ',1,  53,   1,    27.200,     8.900,     0.000,     0.000,     0.000,     0.000,   1
  1598,'1 ',1,  53,   1,    52.800,    20.300,     0.000,     0.000,     0.000,     0.000,   1
  1599,'1 ',1,  53,   1,     5.800,     1.400,     0.000,     0.000,     0.000,     0.000,   1
  1601,'1 ',1,  53,   1,   164.800,    55.100,     0.000,     0.000,     0.000,     0.000,   1
  1602,'1 ',1,  53,   1,     7.100,     2.200,     0.000,     0.000,     0.000,     0.000,   1
  1603,'1 ',1,  53,   1,    47.300,    14.100,     0.000,     0.000,     0.000,     0.000,   1
  1604,'1 ',1,  53,   1,    41.900,    18.800,     0.000,     0.000,     0.000,     0.000,   1
  1605,'1 ',1,  53,   1,   107.900,    37.900,     0.000,     0.000,     0.000,     0.000,   1
  1607,'1 ',1,  53,   1,    52.900,    18.000,     0.000,     0.000,     0.000,     0.000,   1
  1609,'1 ',1,  53,   1,    31.500,     8.800,     0.000,     0.000,     0.000,     0.000,   1
  1610,'1 ',1,  53,   1,    36.200,    15.200,     0.000,     0.000,     0.000,     0.000,   1
  1611,'1 ',1,  53,   1,    43.200,    12.100,     0.000,     0.000,     0.000,     0.000,   1
  1612,'1 ',1,  53,   1,    16.500,     3.400,     0.000,     0.000,     0.000,     0.000,   1
  1613,'1 ',1,  53,   1,    13.500,     5.200,     0.000,     0.000,     0.000,     0.000,   1
  1614,'1 ',1,  53,   1,    11.200,     3.800,     0.000,     0.000,     0.000,     0.000,   1
  1615,'1 ',1,  53,   1,    33.500,    10.800,     0.000,     0.000,     0.000,     0.000,   1
  1616,'1 ',1,  53,   1,     8.800,     3.200,     0.000,     0.000,     0.000,     0.000,   1
  1618,'1 ',1,  53,   1,    42.800,    15.700,     0.000,     0.000,     0.000,     0.000,   1
  1620,'1 ',1,  53,   1,    95.900,    30.800,     0.000,     0.000,     0.000,     0.000,   1
  1621,'1 ',1,  53,   1,    24.100,     6.800,     0.000,     0.000,     0.000,     0.000,   1
  1624,'1 ',1,  53,   1,     7.600,     3.500,     0.000,     0.000,     0.000,     0.000,   1
  1625,'1 ',1,  53,   1,     8.800,     8.800,     0.000,     0.000,     0.000,     0.000,   1
  1626,'1 ',1,  53,   1,    33.100,    33.200,     0.000,     0.000,     0.000,     0.000,   1
  1636,'1 ',1,  54,   1,     7.600,     2.400,     0.000,     0.000,     0.000,     0.000,   1
  1637,'1 ',1,  54,   1,    20.800,     3.500,     0.000,     0.000,     0.000,     0.000,   1
  1638,'1 ',1,  54,   1,    24.400,    -3.800,     0.000,     0.000,     0.000,     0.000,   1
  1639,'1 ',1,  54,   1,    19.400,     4.900,     0.000,     0.000,     0.000,     0.000,   1
  1640,'1 ',1,  54,   1,    46.900,     5.700,     0.000,     0.000,     0.000,     0.000,   1
  1641,'1 ',1,  54,   1,    17.600,     1.200,     0.000,     0.000,     0.000,     0.000,   1
  1642,'1 ',1,  54,   1,    72.500,    18.700,     0.000,     0.000,     0.000,     0.000,   1
  1643,'1 ',1,  54,   1,    35.500,    -2.400,     0.000,     0.000,     0.000,     0.000,   1
  1644,'1 ',1,  55,   1,    24.800,     7.700,     0.000,     0.000,     0.000,     0.000,   1
  1648,'1 ',1,  55,   1,     6.900,     2.300,     0.000,     0.000,     0.000,     0.000,   1
0 / END OF LOAD DATA, BEGIN GENERATOR DATA
     4,'1 ',    19.000,     2.000,     2.000,    -2.000,1.03000,     0,    21.015,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
     6,'1 ',    72.000,    15.819,    37.000,   -30.000,1.03000,     0,    81.078,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
    15,'1 ',     8.000,     2.000,     2.000,    -2.000,1.03000,     0,     9.071,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
    18,'1 ',     8.000,     3.000,     3.000,    -3.000,1.03000,     0,     9.398,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
    21,'1 ',     0.000,     0.100,     0.100,    -0.100,1.03000,     0,     0.110,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
    26,'1 ',   213.100,   -50.341,   125.200,  -101.000,1.05000,     0,   240.981,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
    27,'1 ',   142.000,    35.136,    66.600,   -49.000,1.05000,     0,   160.880,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
    28,'1 ',     0.000,     0.100,     0.100,     0.000,1.03000,     0,     0.110,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
    41,'1 ',   400.000,    16.536,   200.000,  -150.000,1.03000,     0,   440.331,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
    44,'1 ',    13.000,    -3.197,    17.000,   -13.000,1.05000,     0,    14.818,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
    51,'1 ',   131.000,    11.019,    44.000,   -32.000,1.03000,     0,   144.605,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
    53,'1 ',     4.500,     1.800,     1.800,     1.800,1.01470,     0,     5.331,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
    54,'1 ',    60.500,    22.000,    22.000,   -25.000,1.03000,     0,    70.813,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
    56,'1 ',     2.000,     0.000,     0.000,     0.000,1.02230,     0,     2.200,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
    57,'1 ',     7.700,     0.000,     0.000,     0.000,1.00930,     0,     8.470,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
    58,'1 ',     7.700,     0.000,     0.000,     0.000,0.98840,     0,     8.470,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
    63,'1 ',   151.600,    37.060,    75.000,   -50.000,1.03000,     0,   171.578,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
    69,'1 ',     1.000,     0.000,     0.000,     0.000,1.01060,     0,     1.100,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
    79,'1 ',    68.800,     0.000,    20.300,     0.000,1.02000,     0,    75.680,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
    80,'1 ',    80.200,   -10.000,    33.300,   -10.000,1.02000,     0,    88.903,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
    81,'1 ',    31.200,    11.433,    12.700,     0.000,1.02000,     0,    36.526,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
    84,'1 ',    70.800,    24.700,    24.700,     0.000,1.03000,     0,    82.483,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
    86,'1 ',    80.000,     7.560,    35.000,   -20.000,1.03000,     0,    88.391,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
    91,'1 ',    15.000,    -6.000,     9.000,    -6.000,1.03000,     0,    17.771,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
    96,'1 ',    98.000,   -10.777,    70.000,   -55.000,1.03000,     0,   108.462,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
    98,'1 ',     8.000,     0.000,     0.000,     0.000,0.99880,     0,     8.800,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   104,'1 ',   439.000,   -27.415,   220.000,  -109.000,1.03000,     0,   483.910,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   107,'1 ',   130.000,    29.303,    62.000,   -62.000,1.03000,     0,   146.583,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   108,'1 ',    46.000,     7.907,    25.000,   -25.000,1.03000,     0,    51.342,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   109,'1 ',   347.300,    21.437,   174.000,  -174.000,1.03000,     0,   382.756,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   115,'1 ',    28.000,     0.615,    14.000,   -14.000,1.03000,     0,    30.807,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   117,'1 ',     2.600,     0.000,     0.000,     0.000,1.00280,     0,     2.860,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   118,'1 ',     0.800,     0.000,     0.000,     0.000,1.02960,     0,     0.880,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   122,'1 ',    12.000,     6.000,     6.000,    -6.000,1.03000,     0,    14.758,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   128,'1 ',     4.500,     1.800,     1.800,     1.800,0.99650,     0,     5.331,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   131,'1 ',   100.000,    29.771,    30.000,   -20.000,1.03000,     0,   114.742,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   133,'1 ',     7.000,     0.000,     0.000,     0.000,1.00790,     0,     7.700,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   134,'1 ',     8.000,     0.000,     0.000,     0.000,0.99910,     0,     8.800,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   136,'1 ',    56.000,    -0.504,    15.000,   -10.000,1.03000,     0,    61.603,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   137,'1 ',    75.000,     8.917,    20.000,   -15.000,1.02000,     0,    83.078,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   141,'1 ',   215.000,    23.025,    80.000,   -50.000,1.03000,     0,   237.840,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   149,'1 ',     8.000,     0.000,     0.000,     0.000,1.03430,     0,     8.800,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   164,'1 ',    90.000,   -43.410,    35.000,   -50.000,1.04500,     0,   110.349,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   167,'1 ',     0.000,     4.831,    10.000,    -5.000,1.00000,     0,     3.422,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   170,'1 ',   100.000,   -11.720,    54.000,   -56.000,1.03000,     0,   110.762,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   171,'1 ',     4.000,     0.000,     5.900,     0.000,1.03000,     0,     4.400,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   177,'1 ',    68.000,   -17.186,    30.000,   -40.000,1.03000,     0,    77.226,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   181,'1 ',    70.000,   -20.000,    30.000,   -20.000,1.04000,     0,    80.081,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   182,'1 ',   140.000,   -40.000,    60.000,   -40.000,1.03000,     0,   160.162,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   183,'1 ',     4.000,     0.000,     6.000,     0.000,1.03000,     0,     4.400,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   187,'1 ',     0.500,     0.400,     0.400,     0.000,1.03000,     0,     0.704,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   188,'1 ',   106.200,   -36.000,    48.000,   -36.000,1.04000,     0,   123.349,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   189,'1 ',   270.000,   -70.030,   105.000,  -150.000,1.04500,     0,   307.740,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   193,'1 ',     1.000,     0.400,     0.400,     0.400,1.02220,     0,     1.185,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   196,'1 ',   160.000,   -40.862,    70.000,  -110.000,1.04000,     0,   181.687,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   197,'1 ',   240.000,   -17.458,   105.000,  -165.000,1.03000,     0,   264.727,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   202,'1 ',    14.200,     5.700,     5.700,     5.700,1.01160,     0,    16.831,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   204,'1 ',     0.000,   -25.000,    60.000,   -25.000,1.03000,     0,    27.500,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   206,'1 ',    20.000,     0.396,    10.500,    -5.000,1.03000,     0,    22.003,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   211,'1 ',    10.000,     0.000,     0.000,     0.000,0.95180,     0,    11.000,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   214,'1 ',    60.000,    -3.344,    15.000,   -15.000,1.03000,     0,    66.105,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   216,'1 ',    94.000,    -8.045,    20.000,   -20.000,1.03000,     0,   103.791,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   217,'1 ',    44.000,    20.000,    20.000,    -8.000,1.03000,     0,    53.165,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   219,'1 ',    24.700,     0.000,     0.000,     0.000,1.00530,     0,    27.170,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   226,'1 ',     2.100,     0.800,     0.800,     0.800,1.04700,     0,     2.472,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   237,'1 ',   200.000,    60.000,    60.000,   -40.000,1.04000,     0,   229.687,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   243,'1 ',   300.000,    -3.804,   175.000,  -130.000,1.03500,     0,   330.055,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   253,'1 ',    39.900,    12.546,    22.000,    -8.500,1.03000,     0,    45.959,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   265,'1 ',    25.900,    18.000,    18.000,    -6.000,1.03000,     0,    34.695,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   271,'1 ',   443.000,    32.702,   229.000,  -110.000,1.03000,     0,   488.471,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   272,'1 ',     2.000,     0.700,     0.700,     0.000,1.00000,     0,     2.331,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   274,'1 ',    15.500,    31.309,    40.000,   -12.000,1.00000,     0,    38.417,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   277,'1 ',    20.000,     9.000,     9.000,    -3.000,1.02900,     0,    24.125,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   281,'1 ',     9.400,     6.000,     6.000,    -1.600,1.01500,     0,    12.267,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   283,'1 ',     0.100,     0.000,     0.000,     0.000,0.97440,     0,     0.110,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   289,'1 ',    22.000,     3.000,     3.000,     3.000,1.03230,     0,    24.424,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   294,'1 ',   557.000,    54.782,   200.000,   -85.000,1.01000,     0,   615.651,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   295,'1 ',    34.000,     3.000,     3.000,     3.000,1.03010,     0,    37.545,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   297,'1 ',    45.000,     5.000,     5.000,     5.000,1.02720,     0,    49.805,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   298,'1 ',    10.600,     2.000,     2.000,     2.000,1.03630,     0,    11.866,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   299,'1 ',    25.000,     0.000,     0.000,     0.000,1.04360,     0,    27.500,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   303,'1 ',  1040.000,    -2.904,   200.000,  -170.000,1.02000,     0,  1144.010,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   314,'1 ',   540.000,    82.869,   150.000,  -175.000,1.01000,     0,   600.948,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   327,'1 ',   179.000,    -3.848,   150.000,  -100.000,1.04300,     0,   196.946,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   332,'1 ',     8.000,     4.000,     4.000,     4.000,1.01490,     0,     9.839,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   338,'1 ',   261.000,    79.515,    80.000,   -60.000,1.04300,     0,   300.065,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   346,'1 ',    18.000,     0.000,     0.000,     0.000,1.04180,     0,    19.800,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   353,'1 ',   227.000,    46.726,    60.000,   -30.000,1.04300,     0,   254.927,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   358,'1 ',     2.900,     1.200,     1.200,     1.200,0.98570,     0,     3.452,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   360,'1 ',     2.900,     1.200,     1.200,     1.200,1.01340,     0,     3.452,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   376,'1 ',     4.000,     0.000,     0.000,     0.000,1.03990,     0,     4.400,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   396,'1 ',     0.000,     0.100,     0.100,    -0.100,1.03000,     0,     0.110,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   398,'1 ',   158.000,   -79.000,    79.000,   -79.000,1.03000,     0,   194.314,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   410,'1 ',     5.000,     2.500,     2.500,     2.500,1.03190,     0,     6.149,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   417,'1 ',    10.000,     0.000,     0.000,     0.000,0.98960,     0,    11.000,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   418,'1 ',     3.500,     3.000,     3.000,     3.000,0.98870,     0,     5.071,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   419,'1 ',     3.000,    11.100,    11.100,     1.500,1.01500,     0,    12.648,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   421,'1 ',     0.000,     0.000,    14.000,     0.000,1.01800,     0,    14.000,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   425,'1 ',   120.000,     0.562,    40.000,   -20.000,1.05000,     0,   132.001,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   426,'1 ',    41.500,     8.041,    33.000,     0.000,1.01000,     0,    46.497,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   427,'1 ',     2.500,     1.500,     1.500,     1.500,1.00750,     0,     3.207,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   429,'1 ',     0.000,     0.000,     9.000,     0.000,1.03300,     0,     9.000,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   430,'1 ',     0.000,    11.680,    14.400,     0.000,1.02400,     0,    12.832,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   433,'1 ',    23.500,    22.735,    35.000,     0.000,1.01000,     0,    35.960,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   434,'1 ',     7.000,     3.500,     3.500,     3.500,1.01470,     0,     8.609,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   440,'1 ',     4.000,     8.700,     8.700,     8.700,1.00620,     0,    10.533,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   444,'1 ',    -7.000,    -1.000,    -1.000,    -1.000,1.00890,     0,     7.778,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   445,'1 ',   100.000,   -16.998,    50.000,   -20.000,1.01500,     0,   111.579,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   448,'1 ',   320.000,    48.181,   160.000,   -80.000,1.05000,     0,   355.964,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   449,'1 ',     5.000,     5.000,     5.000,     5.000,1.00270,     0,     7.778,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   452,'1 ',     3.500,     0.000,     3.000,     0.000,1.03000,     0,     3.850,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   454,'1 ',     6.000,     0.000,     5.000,     0.000,1.03000,     0,     6.600,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   455,'1 ',    12.000,     4.934,     9.400,     0.000,1.03000,     0,    14.212,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   456,'1 ',     0.000,     0.000,     0.100,     0.000,1.03000,     0,     0.100,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   457,'1 ',     8.000,     0.000,     5.600,     0.000,1.03000,     0,     8.800,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   459,'1 ',   207.200,   180.000,   180.000,  -126.000,1.04300,     0,   301.913,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   460,'1 ',   455.000,    23.174,   288.000,  -144.000,1.02900,     0,   501.145,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   462,'1 ',   170.000,    -3.615,   154.000,   -20.000,1.04300,     0,   187.042,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   463,'1 ',   250.000,    59.490,   200.000,     0.000,1.02400,     0,   282.675,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   471,'1 ',   236.000,    80.651,   157.000,   -20.000,1.01600,     0,   274.339,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   479,'1 ',   447.000,    29.093,   260.000,  -100.000,1.02400,     0,   492.740,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   488,'1 ',    99.000,     2.856,    76.000,     0.000,1.01200,     0,   108.945,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   498,'1 ',     0.000,    18.554,    30.000,     0.000,1.00000,     0,    20.408,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   507,'1 ',     0.000,    15.000,    15.000,     0.000,1.00000,     0,    16.500,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   522,'1 ',     0.000,     0.000,    30.000,     0.000,1.00000,     0,    30.000,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   525,'1 ',     0.000,    17.431,    30.000,     0.000,1.00000,     0,    19.173,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   526,'1 ',   107.000,   130.000,   130.000,   130.000,1.03510,     0,   185.209,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   539,'1 ',   232.000,    79.283,   150.000,     0.000,1.04700,     0,   269.690,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   540,'1 ',   741.000,   217.886,   410.000,     0.000,1.04700,     0,   849.604,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   541,'1 ',   194.000,    85.462,   142.000,     0.000,1.05000,     0,   233.186,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   542,'1 ',    95.000,    38.604,   120.000,     0.000,1.04400,     0,   112.795,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   546,'1 ',   849.900,    28.885,   600.000,     0.000,1.03400,     0,   935.430,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   547,'1 ',    50.000,   120.000,   120.000,     0.000,1.04000,     0,   143.000,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   548,'1 ',    72.000,    20.166,    40.000,     0.000,1.04000,     0,    82.246,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   549,'1 ',    45.000,    20.466,    40.000,     0.000,1.04000,     0,    54.377,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   561,'1 ',   107.000,     0.000,   155.000,     0.000,1.03000,     0,   117.700,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   562,'1 ',     0.000,     0.000,    35.000,     0.000,1.03000,     0,    35.000,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   565,'1 ',    25.000,     9.000,     9.000,     9.000,1.01840,     0,    29.228,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   575,'1 ',    25.000,     9.000,     9.000,     9.000,1.01670,     0,    29.228,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   579,'1 ',   175.000,    23.325,   146.000,     0.000,1.01800,     0,   194.202,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   580,'1 ',   114.000,    28.356,   100.000,   -10.000,1.01300,     0,   129.218,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   581,'1 ',    49.000,     6.577,    38.000,     0.000,1.04800,     0,    54.383,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   591,'1 ',   483.000,    13.443,   260.000,     0.000,1.03400,     0,   531.505,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   602,'1 ',   179.000,    46.000,    46.000,    46.000,1.03680,     0,   203.298,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   629,'1 ',   107.000,     0.000,     0.000,     0.000,1.03000,     0,   117.700,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   630,'1 ',   105.000,    27.927,    60.000,     0.000,1.04000,     0,   119.514,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   639,'1 ',  1400.000,     0.000,   572.000,     0.000,1.02000,     0,  1540.000,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   641,'1 ',  1520.000,   286.518,   464.000,     0.000,1.04000,     0,  1701.430,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   642,'1 ',  -180.000,     0.000,     0.000,     0.000,1.02600,     0,   198.000,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   647,'1 ',   100.000,    45.000,    45.000,     0.000,1.02000,     0,   120.624,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   659,'1 ',   580.000,     0.000,   190.000,     0.000,1.02000,     0,   638.000,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   660,'1 ',   250.000,    33.258,   120.000,     0.000,1.02000,     0,   277.421,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   662,'1 ',   100.000,    48.000,    48.000,     0.000,1.02000,     0,   122.016,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   679,'1 ',   140.000,     0.000,     0.000,     0.000,1.05790,     0,   154.000,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   681,'1 ',   154.600,    52.094,   115.000,     0.000,1.01500,     0,   179.453,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   737,'1 ',    20.000,    63.792,   107.000,     0.000,1.02000,     0,    73.478,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   748,'1 ',   110.000,     0.000,    62.000,     0.000,1.01500,     0,   121.000,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   749,'1 ',    60.000,     0.000,    62.000,     0.000,1.01500,     0,    66.000,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   752,'1 ',   300.000,     0.000,   139.000,     0.000,1.01500,     0,   330.000,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   757,'1 ',   140.000,    50.627,    90.000,     0.000,1.01500,     0,   163.758,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   758,'1 ',   180.000,     0.000,     0.000,     0.000,1.03570,     0,   198.000,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   765,'1 ',   230.000,     0.000,     0.000,     0.000,1.03290,     0,   253.000,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   766,'1 ',  -230.000,     0.000,     0.000,     0.000,1.01620,     0,   253.000,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   774,'1 ',   150.000,     0.000,     0.000,     0.000,1.04320,     0,   165.000,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   775,'1 ',  -150.000,     0.000,     0.000,     0.000,1.01700,     0,   165.000,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   801,'1 ',   300.000,    69.767,   182.000,     0.000,1.02000,     0,   338.804,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   805,'1 ',   150.000,     0.000,     0.000,     0.000,1.02490,     0,   165.000,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   807,'1 ',  -150.000,     0.000,     0.000,     0.000,1.02460,     0,   165.000,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   817,'1 ',  1080.000,    34.047,   252.000,     0.000,1.04000,     0,  1188.590,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   830,'1 ',   180.000,     0.000,     0.000,     0.000,1.03930,     0,   198.000,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   831,'1 ',  -250.000,     0.000,     0.000,     0.000,1.02590,     0,   275.000,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   832,'1 ',   250.000,   -23.000,   -23.000,   -23.000,1.02270,     0,   276.161,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   833,'1 ',    50.000,     0.000,     0.000,     0.000,1.03790,     0,    55.000,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   835,'1 ',     0.000,     5.000,     5.000,     5.000,1.03470,     0,     5.500,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   840,'1 ',   180.000,    49.206,    90.000,     0.000,1.02000,     0,   205.262,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   850,'1 ',   360.000,     0.000,   188.000,     0.000,1.02000,     0,   396.000,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   851,'1 ',   360.000,     0.000,   164.000,     0.000,1.02000,     0,   396.000,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   854,'1 ',   250.000,    61.654,   111.000,     0.000,1.02000,     0,   283.236,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   859,'1 ',   135.000,    25.849,    84.000,     0.000,1.01500,     0,   151.197,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   863,'1 ',  1520.000,   108.338,   762.000,     0.000,1.02000,     0,  1676.230,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   864,'1 ',     1.463,     4.570,     0.000,     0.000,0.97400,     0,    36.407,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   868,'1 ',  1000.000,     0.000,   385.000,     0.000,1.04000,     0,  1100.000,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   869,'1 ',    60.000,   133.960,   168.000,     0.000,1.02000,     0,   161.432,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   878,'1 ',    40.000,    25.391,    40.000,   -20.000,1.02000,     0,    52.096,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   879,'1 ',  1725.000,   283.263,  1160.000,   -58.000,1.05000,     0,  1922.910,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   880,'1 ',   135.000,    52.107,   155.000,   -40.000,1.04000,     0,   159.173,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   881,'1 ',   629.000,   -35.295,   308.000,  -137.000,1.04000,     0,   692.989,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   882,'1 ',     3.300,    60.000,    60.000,   -30.000,1.06000,     0,    66.100,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   883,'1 ',   590.000,    42.443,   290.000,  -120.000,1.05000,     0,   650.677,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   884,'1 ',   459.000,   -50.028,   255.000,  -119.000,1.01900,     0,   507.892,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   891,'1 ',    79.000,    54.980,    55.000,   -27.000,1.02400,     0,   105.855,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
   892,'1 ',    79.000,    53.468,    55.000,   -27.000,1.02400,     0,   104.914,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1021,'1 ',   409.000,   221.262,   325.000,  -160.000,1.04000,     0,   511.506,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1022,'1 ',    26.000,    52.438,    85.000,   -40.000,1.04000,     0,    64.383,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1023,'1 ',    36.000,    40.000,    40.000,   -20.000,1.04000,     0,    59.196,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1025,'1 ',   199.000,    90.331,   115.000,   -60.000,1.04000,     0,   240.395,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1045,'1 ',  1445.000,     0.142,  1050.000,  -525.000,1.04000,     0,  1589.500,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1097,'1 ',   750.000,   -53.281,   500.000,  -250.000,1.04000,     0,   827.080,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1098,'1 ',   170.000,    21.176,    90.000,   -50.000,1.03000,     0,   188.445,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1146,'1 ',   180.000,   -32.358,    90.000,   -50.000,1.02000,     0,   201.173,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1151,'1 ',   256.900,    38.261,   130.000,   -70.000,1.04300,     0,   285.706,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1171,'1 ',   150.000,    86.866,   100.000,     0.000,1.04000,     0,   190.665,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1178,'1 ',   692.400,   275.487,   370.000,     0.000,1.05000,     0,   819.703,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1185,'1 ',   500.000,    75.997,   275.000,  -138.000,1.05600,     0,   556.317,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1186,'1 ',   503.100,    98.797,   275.000,  -138.000,1.05600,     0,   563.980,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1187,'1 ',    76.000,   -16.795,    50.000,   -25.000,1.02000,     0,    85.618,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1191,'1 ',   200.000,   -16.765,   245.000,  -120.000,1.02000,     0,   220.772,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1200,'1 ',   525.000,    89.181,   263.000,     0.000,1.00000,     0,   585.772,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1201,'1 ',   325.000,     0.000,   163.000,     0.000,1.00000,     0,   357.500,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1203,'1 ',   268.000,     0.000,   134.000,     0.000,1.00000,     0,   294.800,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1205,'1 ',   500.000,    45.872,   250.000,     0.000,1.00000,     0,   552.310,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1211,'1 ',    90.000,    32.815,    45.000,     0.000,1.00000,     0,   105.375,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1216,'1 ',   400.000,    30.769,   350.000,  -200.000,1.01000,     0,   441.300,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1218,'1 ',   450.000,    36.505,   350.000,  -200.000,1.00000,     0,   496.626,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1225,'1 ',   300.000,   167.128,   300.000,  -150.000,1.04000,     0,   377.754,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1231,'1 ',   450.000,    75.144,   350.000,  -200.000,1.03000,     0,   501.853,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1232,'1 ',   500.000,    -0.302,   300.000,  -100.000,1.03000,     0,   550.000,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1233,'1 ',   400.000,    65.845,   250.000,  -150.000,1.03000,     0,   445.923,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1237,'1 ',   850.000,    58.394,   700.000,  -400.000,1.03000,     0,   937.203,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1239,'1 ',    20.000,    20.000,    20.000,   -20.000,1.02000,     0,    31.113,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1262,'1 ',   780.000,  -157.701,   400.000,  -300.000,1.02000,     0,   875.362,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1264,'1 ',   318.100,   -98.555,   400.000,  -300.000,1.00200,     0,   366.320,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1265,'1 ',    20.000,    50.000,    50.000,   -30.000,1.01500,     0,    59.237,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1266,'1 ',    40.000,    13.282,    50.000,   -50.000,1.02000,     0,    46.362,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1269,'1 ',    30.000,     1.703,    20.000,   -15.000,1.01500,     0,    33.053,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1271,'1 ',    90.000,    41.288,   100.000,   -50.000,1.02000,     0,   108.921,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1274,'1 ',    80.000,    19.516,    70.000,   -50.000,1.02000,     0,    90.581,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1277,'1 ',     0.000,   -40.000,     0.000,   -40.000,1.01000,     0,    44.000,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1278,'1 ',     0.000,   -32.914,     0.000,   -90.000,1.02000,     0,    36.207,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1288,'1 ',   600.000,    18.286,   400.000,  -400.000,1.02000,     0,   660.306,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1292,'1 ',    70.000,    11.289,    50.000,   -50.000,1.02000,     0,    77.993,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1298,'1 ',   100.000,    33.487,    50.000,   -50.000,1.03000,     0,   116.002,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1303,'1 ',   140.000,    13.146,   125.000,   -50.000,1.02000,     0,   154.677,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1317,'1 ',   550.000,    84.489,   278.000,     0.000,1.00000,     0,   612.097,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1318,'1 ',     0.000,   -80.586,     0.000,   -90.000,1.02000,     0,    88.652,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1321,'1 ',     0.000,   -83.661,     0.000,  -140.000,1.02000,     0,    92.029,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1329,'1 ',    20.000,    -4.993,    20.000,   -10.000,1.02500,     0,    22.675,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1335,'1 ',   145.000,    29.306,   100.000,   -30.000,1.00500,     0,   162.724,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1337,'1 ',    10.000,    14.069,    15.000,     0.000,1.01500,     0,    18.986,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1348,'1 ',   270.000,    -5.699,   200.000,   -40.000,1.02000,     0,   297.066,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1349,'1 ',    30.000,   -20.000,    50.000,   -20.000,1.03000,     0,    39.661,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1361,'1 ',   320.000,   121.577,   200.000,   -50.000,1.03500,     0,   376.547,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1366,'1 ',   520.000,    68.341,   300.000,   -20.000,1.03500,     0,   576.918,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1373,'1 ',   564.300,    34.204,   999.000,  -999.000,1.03000,     0,   621.869,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1386,'1 ',   146.000,   -13.868,   999.000,  -999.000,1.00000,     0,   161.323,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1395,'1 ',  1038.000,  -226.051,   999.000,  -999.000,0.98000,     0,  1168.560,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1396,'1 ',   519.000,    21.077,   999.000,  -999.000,1.03000,     0,   571.370,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1399,'1 ',     0.000,     0.000,    99.000,     0.000,0.95000,     0,    99.000,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1401,'1 ',   515.000,    72.820,   200.000,  -200.000,1.03000,     0,   572.135,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1402,'1 ',   275.000,    -7.471,   200.000,  -200.000,1.02200,     0,   302.612,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1411,'1 ',    60.000,    19.000,    19.000,   -19.000,1.02000,     0,    69.230,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1412,'1 ',    50.000,    15.000,    15.000,   -15.000,1.02000,     0,    57.422,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1413,'1 ',    35.000,    11.000,    11.000,   -11.000,1.02000,     0,    40.357,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1415,'1 ',    75.000,    -7.827,    28.000,   -28.000,1.02000,     0,    82.948,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1416,'1 ',    75.000,    22.000,    22.000,   -22.000,1.02000,     0,    85.976,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1418,'1 ',   100.000,    25.340,    30.000,   -30.000,1.03000,     0,   113.476,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1419,'1 ',   100.000,    27.739,    35.000,   -35.000,1.02000,     0,   114.154,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1420,'1 ',    30.000,    17.990,    20.000,   -20.000,1.02000,     0,    38.475,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1423,'1 ',   200.000,    26.312,    62.000,   -62.000,1.02000,     0,   221.895,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1424,'1 ',   100.000,     5.524,    31.000,   -31.000,1.02000,     0,   110.168,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1425,'1 ',   140.000,   -35.821,    39.000,   -39.000,1.02000,     0,   158.962,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1426,'1 ',   309.000,    19.053,   106.000,  -106.000,1.03000,     0,   340.545,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1427,'1 ',    75.000,    22.000,    22.000,   -22.000,1.03000,     0,    85.976,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1431,'1 ',     3.000,     0.000,     0.000,     0.000,0.98110,     0,     3.300,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1432,'1 ',    20.000,    21.021,    40.000,   -20.000,1.01000,     0,    31.917,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1433,'1 ',    60.000,   -14.618,   125.000,   -30.000,1.03000,     0,    67.931,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1436,'1 ',   120.000,    20.516,    34.000,   -34.000,1.02000,     0,   133.915,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1442,'1 ',   379.000,   -76.032,   200.000,  -150.000,1.00000,     0,   425.206,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1459,'1 ',   274.000,    66.363,   190.000,  -125.000,1.02600,     0,   310.110,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1465,'1 ',   111.000,    24.777,    80.000,   -60.000,1.02600,     0,   125.103,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1484,'1 ',   166.000,    49.295,   115.000,   -80.000,1.03500,     0,   190.481,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1485,'1 ',    85.000,    37.769,    65.000,   -40.000,1.03500,     0,   102.313,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1489,'1 ',   311.000,    64.816,   200.000,  -200.000,1.02000,     0,   349.450,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1503,'1 ',   319.000,    18.999,   200.000,  -200.000,1.05000,     0,   351.522,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1508,'1 ',    40.000,   -10.000,    10.000,   -10.000,1.03000,     0,    45.354,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1510,'1 ',   191.000,    -3.036,    85.000,   -50.000,1.02000,     0,   210.127,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1511,'1 ',    66.000,    17.702,    32.000,     0.000,1.00000,     0,    75.165,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1512,'1 ',     0.000,    10.000,    10.000,     0.000,1.00000,     0,    11.000,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1514,'1 ',     0.000,    10.000,    10.000,     0.000,1.00000,     0,    11.000,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1515,'1 ',    16.000,     0.000,    12.000,     0.000,1.00000,     0,    17.600,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1517,'1 ',   200.000,     0.000,     7.000,     0.000,1.00000,     0,   220.000,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1520,'1 ',     3.000,    15.000,    15.000,     0.000,1.00000,     0,    16.827,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1521,'1 ',    23.000,    19.272,    35.000,     0.000,1.00000,     0,    33.008,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1523,'1 ',     7.000,     8.000,     8.000,     8.000,0.97670,     0,    11.693,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1525,'1 ',   133.000,     5.178,   100.000,     0.000,1.02000,     0,   146.411,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1527,'1 ',    90.000,    12.472,   100.000,     0.000,1.04000,     0,    99.946,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1529,'1 ',    60.000,     0.000,    50.000,     0.000,1.00000,     0,    66.000,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1530,'1 ',    42.000,    13.836,   100.000,     0.000,1.02000,     0,    48.642,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1531,'1 ',     8.000,     3.000,     3.000,     3.000,1.00520,     0,     9.398,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1541,'1 ',   450.000,    95.019,   200.000,  -133.000,1.06000,     0,   505.914,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1542,'1 ',   407.800,    -8.383,   225.000,  -100.000,1.02000,     0,   448.675,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1549,'1 ',   650.000,    75.423,   325.000,  -150.000,1.03000,     0,   719.796,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1554,'1 ',   500.000,    90.230,   200.000,  -200.000,1.04500,     0,   558.883,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1558,'1 ',   357.800,    69.023,   150.000,  -150.000,1.03000,     0,   400.833,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1580,'1 ',   550.000,   -19.243,   250.000,  -250.000,1.03000,     0,   605.370,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1583,'1 ',   185.000,     2.265,  1000.000, -1000.000,1.03000,     0,   203.515,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1584,'1 ',     8.000,     4.000,     4.000,    -4.000,1.05000,     0,     9.839,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1585,'1 ',    10.000,     5.000,     5.000,    -5.000,1.05000,     0,    12.298,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1586,'1 ',   778.000,    -1.138,   400.000,  -200.000,1.03000,     0,   855.801,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1588,'1 ',    27.100,     7.500,     7.500,    -7.500,1.05000,     0,    30.931,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1589,'1 ',    28.900,    18.700,    18.700,   -11.900,1.05000,     0,    37.865,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1590,'1 ',   106.000,   -23.649,    57.000,   -32.000,1.03000,     0,   119.507,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1591,'1 ',     4.000,     2.600,     2.600,     2.600,1.02530,     0,     5.248,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1593,'1 ',     1.100,     0.700,     0.700,     0.700,1.01510,     0,     1.434,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1595,'1 ',   228.600,    51.034,    80.000,   -40.000,1.05000,     0,   257.632,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1599,'1 ',    88.500,   -15.000,    60.000,   -15.000,1.05000,     0,    98.738,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1601,'1 ',    18.900,    13.000,    13.000,    -4.000,1.05000,     0,    25.233,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1605,'1 ',    69.500,    19.648,    43.000,   -29.000,1.05000,     0,    79.383,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1607,'1 ',     8.000,    10.000,    10.000,   -10.000,1.05000,     0,    14.087,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1618,'1 ',     2.400,     1.600,     1.600,     1.600,1.02770,     0,     3.173,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1632,'1 ',   225.000,    -7.905,   113.500,   -60.000,1.03000,     0,   247.668,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1644,'1 ',    83.000,   -15.659,    50.000,   -20.000,1.06000,     0,    92.944,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
  1648,'1 ',    14.000,     0.000,     0.000,     0.000,1.03240,     0,    15.400,   0.00000,   0.23000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
     1,   -130,'1 ',   0.00600,   0.05890,   0.93199,  480.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
     1,    460,'1 ',   0.00300,   0.03220,   0.50388,  480.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
     3,      4,'1 ',   0.04620,   0.17630,   0.08013,  223.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
     3,     17,'1 ',   0.00610,   0.02920,   0.01510,  240.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
     3,   -147,'1 ',   0.00050,   0.00260,   0.00230,  334.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
     3,   -271,'1 ',   0.01530,   0.06710,   0.03127,  290.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
     4,     20,'1 ',   0.02720,   0.10370,   0.04714,  112.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
     4,   -148,'1 ',   0.02410,   0.12660,   0.05990,  167.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
     5,      7,'1 ',   0.03970,   0.15170,   0.06899,  202.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
     5,     14,'1 ',   0.02350,   0.08960,   0.04072,  167.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
     5,   -134,'1 ',   0.02980,   0.11400,   0.05181,  112.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
     6,     10,'1 ',   0.03700,   0.08200,   0.00580,  126.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
     6,     11,'1 ',   0.02550,   0.13320,   0.00390,   89.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
     7,      9,'1 ',   0.00400,   0.01900,   0.01008,  223.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
     7,     13,'1 ',   0.02550,   0.13320,   0.06341,  111.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
     7,   -139,'1 ',   0.01880,   0.07170,   0.03258,  224.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
     8,     21,'1 ',   0.00550,   0.02630,   0.01351,  223.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
     8,     41,'1 ',   0.02100,   0.14100,   0.07066,  334.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
     8,   -139,'1 ',   0.01720,   0.08500,   0.04046,  167.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
     9,     21,'1 ',   0.00550,   0.02630,   0.01351,  223.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    11,     12,'1 ',   0.39400,   0.59500,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    11,   -250,'1 ',   0.11760,   0.42400,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    12,   -250,'1 ',   0.34290,   0.68820,   0.01220,   41.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    12,   -258,'1 ',   0.42920,   0.59160,   0.00954,   28.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    13,   -134,'1 ',   0.02170,   0.10750,   0.05115,  224.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    14,     16,'1 ',   0.00960,   0.03660,   0.01664,  167.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    15,   -265,'1 ',   0.34900,   0.52090,   0.00873,   36.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    15,   -270,'1 ',   0.14460,   0.24300,   0.00400,   55.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    16,     83,'1 ',   0.01140,   0.04340,   0.01974,  112.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    16,   -269,'1 ',   0.00680,   0.03580,   0.01696,  218.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    17,   -271,'1 ',   0.00610,   0.04000,   0.02133,  305.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    18,     19,'1 ',   0.03040,   0.15060,   0.07167,  167.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    18,     22,'1 ',   0.02110,   0.10460,   0.04978,  100.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    19,   -271,'1 ',   0.01820,   0.09330,   0.04777,  224.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    20,     83,'1 ',   0.02440,   0.09300,   0.04229,  112.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    22,     24,'1 ',   0.02900,   0.11500,   0.05399,  112.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    22,     61,'1 ',   0.04500,   0.23500,   0.11418,   84.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    23,     28,'1 ',   0.06800,   0.13400,   0.01410,   60.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    24,   -241,'1 ',   0.01700,   0.06800,   0.03209,  112.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    25,     30,'1 ',   0.01530,   0.08040,   0.03832,  223.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    25,     45,'1 ',   0.00400,   0.03400,   0.01800,  283.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    25,     77,'1 ',   0.01400,   0.09300,   0.04691,  223.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    26,     27,'1 ',   0.13100,   0.42100,   0.05282,  100.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    26,     32,'1 ',   0.13400,   0.31100,   0.03593,   60.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    26,     46,'1 ',   0.01100,   0.05600,   0.00725,  180.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    26,     49,'1 ',   0.00730,   0.04390,   0.00635,  180.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    27,     28,'1 ',   0.18100,   0.35700,   0.03757,   60.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    27,     36,'1 ',   0.06900,   0.16200,   0.01852,   97.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    27,     49,'1 ',   0.20540,   0.40600,   0.04031,   72.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    27,     59,'1 ',   0.07400,   0.14150,   0.01430,   60.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    29,     30,'1 ',   0.01500,   0.06100,   0.02862,   80.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    29,     31,'1 ',   0.01300,   0.05000,   0.02370,  112.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    31,     80,'1 ',   0.01270,   0.05100,   0.02450,  223.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    31,   -141,'1 ',   0.01880,   0.07510,   0.03490,  167.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    33,     62,'1 ',   0.02390,   0.11420,   0.05430,  217.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    33,     67,'1 ',   0.01410,   0.06580,   0.03275,  217.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    34,     69,'1 ',   0.15760,   0.37870,   0.00670,   63.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    34,     70,'1 ',   0.17680,   0.42150,   0.00760,   63.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    35,     36,'1 ',   0.06200,   0.14500,   0.01664,   60.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    35,   -263,'1 ',   0.02950,   0.08460,   0.00995,   31.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    37,   -137,'1 ',   0.02390,   0.12500,   0.05960,   84.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    37,   -139,'1 ',   0.01400,   0.05400,   0.02500,  112.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    38,     46,'1 ',   0.13200,   0.26500,   0.02832,   68.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    39,   -142,'1 ',   0.01370,   0.07250,   0.03400,  220.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    39,   -148,'1 ',   0.01080,   0.05700,   0.02720,  220.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    40,   -267,'1 ',   0.20700,   0.29700,   0.00460,   37.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    41,     45,'1 ',   0.00600,   0.05300,   0.02860,  283.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    42,     76,'1 ',   0.00240,   0.02220,   0.00371,  500.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    42,   -140,'1 ',   0.00200,   0.01860,   0.38000,  500.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    43,     44,'1 ',   0.00510,   0.03050,   0.00441,  180.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    43,     46,'1 ',   0.00530,   0.03350,   0.00437,  180.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    44,     49,'1 ',   0.00450,   0.02800,   0.00377,  180.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    47,   -134,'1 ',   0.00970,   0.05100,   0.02431,  218.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    48,     50,'1 ',   0.19000,   0.37000,   0.00758,   55.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    48,     66,'1 ',   0.17000,   0.32000,   0.00669,   55.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    51,     52,'1 ',   0.05300,   0.16500,   0.07300,  112.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    51,     53,'1 ',   0.02300,   0.09900,   0.04600,  112.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    51,    459,'1 ',   0.00820,   0.02790,   0.01228,  167.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    52,   -146,'1 ',   0.04200,   0.13000,   0.05700,  112.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    52,   1324,'1 ',   0.02890,   0.08920,   0.03944,  167.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    53,     54,'1 ',   0.06100,   0.25500,   0.11900,  112.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    54,     73,'1 ',   0.04270,   0.13290,   0.05834,  167.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    54,     83,'1 ',   0.08200,   0.25300,   0.11200,  112.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    54,   -146,'1 ',   0.05400,   0.16800,   0.07400,  112.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    55,     76,'1 ',   0.00600,   0.05770,   0.92899,  478.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    55,  -1586,'1 ',   0.00780,   0.07400,   1.19199,  478.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    56,     57,'1 ',   0.19800,   0.32900,   0.00500,   42.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    56,     65,'1 ',   0.56400,   0.95900,   0.01500,   42.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    57,     58,'1 ',   0.67400,   0.74200,   0.01000,   27.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    57,     60,'1 ',   0.15700,   0.26100,   0.00400,   42.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    58,     68,'1 ',   0.07000,   0.10900,   0.00600,   86.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    58,     70,'1 ',   0.57270,   0.93800,   0.01490,   41.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    58,     72,'1 ',   0.23800,   0.39300,   0.00708,   43.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    60,     72,'1 ',   0.46920,   0.87290,   0.00928,   43.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    62,     63,'1 ',   0.00410,   0.01940,   0.03700,  224.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    62,     74,'1 ',   0.01830,   0.08040,   0.03740,  224.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    62,   1132,'1 ',   0.00900,   0.03940,   0.01860,  167.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    64,     75,'1 ',   0.18030,   0.30130,   0.01751,   43.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    64,   1130,'1 ',   0.06000,   0.14770,   0.01710,   94.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    64,   1131,'1 ',   0.06940,   0.28700,   0.00480,   48.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    65,     66,'1 ',   0.41000,   0.94100,   0.01630,   63.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    65,     68,'1 ',   0.28700,   0.62200,   0.01046,   43.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    67,     71,'1 ',   0.01600,   0.07650,   0.03640,  180.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    68,     69,'1 ',   0.07600,   0.15400,   0.01100,   86.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    70,     75,'1 ',   0.22600,   0.52900,   0.01013,   36.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    70,     78,'1 ',   0.26000,   0.35300,   0.00504,   37.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    71,    930,'1 ',   0.02020,   0.11910,   0.05876,  180.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    73,     77,'1 ',   0.06130,   0.18910,   0.08366,  112.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    74,     82,'1 ',   0.00870,   0.03820,   0.01780,  223.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    74,     86,'1 ',   0.33180,   0.60590,   0.00000,   50.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    76,     87,'1 ',   0.00200,   0.02220,   0.37820,  956.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    76,    929,'1 ',   0.00660,   0.06070,   1.02700,  717.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    77,     80,'1 ',   0.02270,   0.13330,   0.06600,  223.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    79,     81,'1 ',   0.00670,   0.05700,   0.03020,  223.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    79,     84,'1 ',   0.00330,   0.02720,   0.01500,  223.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    79,     88,'1 ',   0.00830,   0.05000,   0.02490,  167.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    80,     81,'1 ',   0.00750,   0.03300,   0.01500,  210.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    80,     84,'1 ',   0.01450,   0.04500,   0.02000,  167.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    80,     86,'1 ',   0.17440,   0.45530,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    81,     82,'1 ',   0.01820,   0.08020,   0.03710,  223.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    81,   1129,'1 ',   0.02940,   0.12770,   0.04900,  189.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    82,     86,'1 ',   0.01720,   0.20480,   0.00000,   60.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    85,    641,'1 ',   0.00080,   0.00910,   0.14390,  956.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    87,    641,'1 ',   0.00120,   0.01330,   0.22490,  956.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    88,   -127,'1 ',   0.00500,   0.02730,   0.01060,  167.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    89,     92,'1 ',   0.00810,   0.05020,   0.11098,  398.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    89,     94,'1 ',   0.00570,   0.03530,   0.07796,  240.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    89,    104,'1 ',   0.01410,   0.09900,   0.20601,  291.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    90,    199,'1 ',   0.00940,   0.02910,   0.00360,  120.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    90,  -1639,'1 ',   0.15060,   0.34380,   0.03977,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    91,    105,'1 ',   0.01200,   0.03800,   0.00471,  120.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    91,    403,'1 ',   0.04480,   0.09310,   0.01077,   60.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    92,  -1647,'1 ',   0.00990,   0.06650,   0.12400,  200.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    93,    105,'1 ',   0.14770,   0.32520,   0.03805,  120.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    93,    202,'1 ',   0.11350,   0.23460,   0.02740,   40.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    94,     97,'1 ',   0.00620,   0.03930,   0.07330,  320.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    94,  -1633,'1 ',   0.01270,   0.08000,   0.11830,  160.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    95,     96,'1 ',   0.06600,   0.15900,   0.01680,  100.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    95,    207,'1 ',   0.07300,   0.16500,   0.01940,   60.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    95,    370,'1 ',   0.12950,   0.28230,   0.03272,   80.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    96,    402,'1 ',   0.10770,   0.22370,   0.02587,  100.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    97,    401,'1 ',   0.00650,   0.04060,   0.08970,  320.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    98,     99,'1 ',   0.13000,   0.29600,   0.03940,   97.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    98,    402,'1 ',   0.02680,   0.05560,   0.00643,   96.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    99,    100,'1 ',   0.14500,   0.33100,   0.03900,   80.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    99,    102,'1 ',   0.10300,   0.23600,   0.02720,   80.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
    99,  -1640,'1 ',   0.06330,   0.25830,   0.03135,  144.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   100,    416,'1 ',   0.07630,   0.27330,   0.03461,   80.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   101,  -1636,'1 ',   0.01460,   0.09080,   0.01254,  114.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   101,  -1637,'1 ',   0.02900,   0.11340,   0.01435,  144.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   101,  -1638,'1 ',   0.02890,   0.14680,   0.01903,  144.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   102,    206,'1 ',   0.04500,   0.14700,   0.01810,   60.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   103,    106,'1 ',   0.00870,   0.08960,   0.18360,  519.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   103,  -1632,'1 ',   0.01540,   0.15860,   0.32496,  320.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   104,    193,'1 ',   0.00530,   0.04710,   0.10357,  480.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   106,  -1633,'1 ',   0.00520,   0.05350,   0.10957,  519.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   107,    114,'1 ',   0.02350,   0.09580,   0.04340,  111.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   107,    300,'1 ',   0.03030,   0.12320,   0.06210,  111.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   107,    377,'1 ',   0.02500,   0.06740,   0.02960,  111.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   109,    110,'1 ',   0.02180,   0.11390,   0.05280,  224.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   109,    112,'1 ',   0.04700,   0.19400,   0.08650,  111.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   109,    124,'1 ',   0.02200,   0.06440,   0.02850,  162.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   109,    296,'1 ',   0.01420,   0.07450,   0.03540,  153.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   110,    135,'1 ',   0.01960,   0.10250,   0.04740,  224.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   110,    136,'1 ',   0.03550,   0.14400,   0.06540,  111.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   112,    137,'1 ',   0.01770,   0.06970,   0.03114,  111.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   114,    135,'1 ',   0.02990,   0.12170,   0.05460,  111.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   116,    279,'1 ',   0.12940,   0.11880,   0.00172,   47.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   116,    287,'1 ',   0.20830,   0.19730,   0.00280,   47.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   118,    120,'1 ',   0.09510,   0.15920,   0.00244,   47.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   118,    121,'1 ',   0.08350,   0.14320,   0.00215,   47.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   119,    120,'1 ',   0.12550,   0.22270,   0.00329,   47.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   119,    289,'1 ',   0.20570,   0.34900,   0.00535,   47.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   120,    290,'1 ',   0.17150,   0.15750,   0.00228,   31.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   121,    122,'1 ',   0.36570,   0.62750,   0.00935,   47.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   121,    291,'1 ',   0.10980,   0.10880,   0.00197,   31.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   122,    123,'1 ',   0.23170,   0.39750,   0.00600,   47.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   122,    281,'1 ',   0.06430,   0.12110,   0.00175,   47.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   124,    296,'1 ',   0.00300,   0.01220,   0.00550,  200.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   124,    377,'1 ',   0.03470,   0.09260,   0.03984,  211.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   125,    126,'1 ',   0.02760,   0.11200,   0.05080,  200.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   125,    300,'1 ',   0.00320,   0.01300,   0.00590,  200.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   126,    282,'1 ',   0.02840,   0.17070,   0.07132,  214.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   127,    141,'1 ',   0.00150,   0.00820,   0.00380,  224.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   127,    847,'1 ',   0.00460,   0.04120,   0.00480,  168.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   128,    144,'1 ',   0.02020,   0.08180,   0.03720,  112.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   128,    356,'1 ',   0.02390,   0.09690,   0.04400,  112.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   129,    142,'1 ',   0.01740,   0.05110,   0.02300,  111.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   129,    144,'1 ',   0.01650,   0.06670,   0.03030,  112.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   130,    385,'1 ',   0.00710,   0.06940,   1.17499,  600.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   131,    132,'1 ',   0.02400,   0.09650,   0.04440,  167.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   131,    142,'1 ',   0.02490,   0.07250,   0.02020,  167.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   132,    133,'1 ',   0.03800,   0.15000,   0.06960,  110.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   132,    333,'1 ',   0.03230,   0.11850,   0.05379,   93.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   133,    135,'1 ',   0.02070,   0.10880,   0.05200,  225.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   133,    138,'1 ',   0.02490,   0.10050,   0.04580,  111.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   134,    138,'1 ',   0.01140,   0.04480,   0.02078,  167.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   135,    138,'1 ',   0.02340,   0.12200,   0.05830,  211.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   137,    143,'1 ',   0.04380,   0.17700,   0.08056,  110.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   140,    286,'1 ',   0.00380,   0.03940,   0.66999,  480.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   141,    143,'1 ',   0.01690,   0.08140,   0.03580,  167.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   145,    172,'1 ',   0.01420,   0.12250,   0.18760,  200.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   145,    241,'1 ',   0.03100,   0.13780,   0.06220,  110.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   146,    241,'1 ',   0.02510,   0.11140,   0.05020,  110.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   146,   1476,'1 ',   0.04280,   0.19060,   0.08600,  167.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   147,    148,'1 ',   0.02750,   0.19610,   0.09560,  208.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   148,    251,'1 ',   0.01740,   0.09130,   0.04320,  218.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   149,    189,'1 ',   0.01530,   0.11890,   0.20730,  240.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   149,    195,'1 ',   0.01880,   0.14690,   0.25600,  240.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   150,    177,'1 ',   0.01520,   0.04710,   0.00580,   80.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   150,    231,'1 ',   0.04900,   0.15540,   0.02020,   80.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   151,    243,'1 ',   0.00960,   0.15180,   1.62574,  480.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   151,  -1597,'1 ',   0.00990,   0.11930,   2.01079,  358.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   152,    153,'1 ',   0.05410,   0.16450,   0.02060,   60.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   152,    181,'1 ',   0.04000,   0.12410,   0.01540,   60.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   153,    154,'1 ',   0.04940,   0.15300,   0.01900,   60.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   154,    155,'1 ',   0.07710,   0.23900,   0.02980,   60.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   155,    156,'1 ',   0.10230,   0.31720,   0.03860,   60.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   155,  -1621,'1 ',   0.23660,   0.55680,   0.06265,   60.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   156,    157,'1 ',   0.09480,   0.34870,   0.04500,   60.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   157,    158,'1 ',   0.04300,   0.15790,   0.02020,   60.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   157,    159,'1 ',   0.04210,   0.15470,   0.01980,   80.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   158,    160,'1 ',   0.06800,   0.25040,   0.03220,   60.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   159,    161,'1 ',   0.02860,   0.10500,   0.01340,   80.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   160,    164,'1 ',   0.00920,   0.03360,   0.00440,   80.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   161,    163,'1 ',   0.01880,   0.06890,   0.00880,   80.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   162,    244,'1 ',   0.01160,   0.09000,   0.15980,  240.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   162,  -1630,'1 ',   0.03320,   0.25900,   0.46820,  120.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   163,    165,'1 ',   0.02410,   0.08840,   0.01140,   60.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   163,    167,'1 ',   0.02440,   0.10240,   0.01320,   80.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   164,    166,'1 ',   0.11900,   0.43550,   0.05600,   73.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   165,    167,'1 ',   0.02170,   0.07960,   0.01020,   80.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   166,    168,'1 ',   0.10120,   0.36910,   0.04740,   50.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   167,    169,'1 ',   0.05690,   0.20760,   0.02660,   60.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   168,    169,'1 ',   0.08140,   0.29710,   0.03800,   60.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   170,    221,'1 ',   0.01220,   0.09350,   0.16260,  160.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   171,    184,'1 ',   0.05320,   0.16470,   0.02060,   80.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   171,    248,'1 ',   0.02450,   0.07570,   0.02440,   60.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   172,    176,'1 ',   0.01700,   0.10570,   0.20940,  200.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   172,    182,'1 ',   0.02100,   0.17610,   0.35540,  240.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   172,    242,'1 ',   0.00710,   0.04710,   0.08520,  200.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   172,  -1594,'1 ',   0.00420,   0.03370,   0.06669,  240.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   173,    178,'1 ',   0.07540,   0.23360,   0.02910,   80.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   173,    232,'1 ',   0.05940,   0.18420,   0.02300,   80.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   173,    355,'1 ',   0.00170,   0.00580,   0.00071,  240.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   174,    176,'1 ',   0.01330,   0.10180,   0.18420,  240.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   174,    188,'1 ',   0.02200,   0.21140,   0.44720,  240.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   174,    235,'1 ',   0.00450,   0.04340,   0.09176,  150.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   174,    242,'1 ',   0.01060,   0.07060,   0.12100,  240.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   175,    179,'1 ',   0.09410,   0.29190,   0.03640,   60.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   175,    232,'1 ',   0.05280,   0.16340,   0.02020,   60.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   176,    182,'1 ',   0.01150,   0.07230,   0.14100,  240.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   177,    454,'1 ',   0.00750,   0.02350,   0.00295,   80.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   177,  -1609,'1 ',   0.09440,   0.37040,   0.04560,   80.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   177,  -1613,'1 ',   0.04550,   0.18400,   0.02400,   80.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   178,    231,'1 ',   0.03680,   0.11380,   0.01300,   80.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   179,    186,'1 ',   0.05770,   0.17880,   0.02230,   80.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   180,    185,'1 ',   0.01440,   0.10400,   0.20680,  320.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   180,    185,'2 ',   0.01440,   0.10400,   0.20680,  240.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   180,    193,'1 ',   0.00600,   0.04360,   0.08700,  240.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   180,    203,'1 ',   0.01480,   0.10820,   0.21690,  360.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   181,    183,'1 ',   0.04400,   0.13610,   0.01700,   60.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   181,    233,'1 ',   0.07680,   0.23800,   0.02980,   60.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   181,  -1612,'1 ',   0.08410,   0.25020,   0.03100,  120.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   182,    188,'1 ',   0.00870,   0.06350,   0.50400,  480.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   182,  -1608,'1 ',   0.03200,   0.19400,   0.35230,  237.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   183,    234,'1 ',   0.05620,   0.17410,   0.02180,   60.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   184,    187,'1 ',   0.13700,   0.42580,   0.05340,   60.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   184,    452,'1 ',   0.13470,   0.20220,   0.02070,   60.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   184,    456,'1 ',   0.05220,   0.07780,   0.00790,   60.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   184,    456,'2 ',   0.01880,   0.06750,   0.00850,   80.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   185,    188,'1 ',   0.01180,   0.08600,   0.17220,  240.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   185,    188,'2 ',   0.01180,   0.08600,   0.17220,  240.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   186,    187,'1 ',   0.09980,   0.30340,   0.03780,   80.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   186,    227,'1 ',   0.10370,   0.37890,   0.04876,   80.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   187,    191,'1 ',   0.11640,   0.30890,   0.03760,   80.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   187,    457,'1 ',   0.44310,   2.06440,   0.00790,   19.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   188,    189,'1 ',   0.00640,   0.04080,   0.31600,  638.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   188,    189,'2 ',   0.00580,   0.04200,   0.33240,  638.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   188,    247,'1 ',   0.01320,   0.10140,   0.17620,  240.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   189,    244,'1 ',   0.01390,   0.10850,   0.19060,  240.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   190,    223,'1 ',   0.04440,   0.13750,   0.01720,   80.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   190,    224,'1 ',   0.05120,   0.15840,   0.01980,   80.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   190,    369,'1 ',   0.09190,   0.33570,   0.04320,   80.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   191,    228,'1 ',   0.06210,   0.16470,   0.02000,   80.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   192,    200,'1 ',   0.07730,   0.37000,   0.05000,   80.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   192,    206,'1 ',   0.05150,   0.24620,   0.03340,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   193,    203,'1 ',   0.00880,   0.06460,   0.12920,  240.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   194,  -1644,'1 ',   0.03100,   0.07300,   0.00822,   80.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   195,    201,'1 ',   0.02000,   0.15170,   0.27460,  240.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   195,    201,'2 ',   0.01940,   0.15200,   0.26800,  240.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   195,    225,'1 ',   0.00920,   0.05840,   0.11280,  320.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   195,    237,'1 ',   0.01210,   0.07990,   0.15540,  200.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   195,    239,'1 ',   0.01980,   0.15360,   0.28800,  160.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   196,    198,'1 ',   0.10710,   0.33240,   0.04160,   60.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   196,    369,'1 ',   0.05300,   0.30560,   0.04220,   80.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   196,  -1648,'1 ',   0.04860,   0.15050,   0.01940,   60.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   197,    201,'1 ',   0.02730,   0.20810,   0.37280,  240.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   197,    225,'1 ',   0.00530,   0.03430,   0.06600,  319.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   197,    237,'1 ',   0.00670,   0.04880,   0.09640,  319.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   198,    223,'1 ',   0.06080,   0.18830,   0.02340,   60.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   198,    369,'1 ',   0.05710,   0.14990,   0.01720,   60.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   199,    222,'1 ',   0.09840,   0.30530,   0.03820,   60.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   199,    224,'1 ',   0.05950,   0.18430,   0.02300,   80.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   199,    230,'1 ',   0.04910,   0.15190,   0.01900,   20.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   200,    222,'1 ',   0.09080,   0.28400,   0.03520,   60.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   200,    226,'1 ',   0.06640,   0.20560,   0.02560,   80.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   200,    228,'1 ',   0.07020,   0.21750,   0.02720,   80.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   201,    205,'1 ',   0.01650,   0.12630,   0.22920,  240.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   201,    205,'2 ',   0.01700,   0.12890,   0.23280,  240.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   202,    360,'1 ',   0.01530,   0.04550,   0.00363,  120.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   203,    208,'1 ',   0.01420,   0.09290,   0.16500,  240.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   203,    339,'1 ',   0.02900,   0.18480,   0.31459,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   203,    361,'1 ',   0.00100,   0.00450,   0.00740,  120.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   203,    395,'1 ',   0.00690,   0.04700,   0.08714,   72.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   204,    206,'1 ',   0.12920,   0.47700,   0.06171,   60.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   204,    393,'1 ',   0.02950,   0.12500,   0.01322,  120.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   205,    208,'1 ',   0.02440,   0.16070,   0.28740,  240.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   206,  -1638,'1 ',   0.03130,   0.15930,   0.02064,  144.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   206,  -1642,'1 ',   0.00810,   0.03780,   0.00490,  120.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   207,    403,'1 ',   0.07160,   0.14870,   0.01720,   96.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   207,    405,'1 ',   0.05460,   0.19870,   0.02390,  147.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   209,    210,'1 ',   0.09560,   0.29830,   0.03760,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   209,  -1648,'1 ',   0.09560,   0.29830,   0.03760,   60.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   210,    211,'1 ',   0.07770,   0.24080,   0.03000,   60.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   211,    212,'1 ',   0.12480,   0.38770,   0.04860,   68.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   211,    217,'1 ',   0.09550,   0.25410,   0.03080,   80.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   212,    213,'1 ',   0.05140,   0.15910,   0.01980,   68.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   213,    214,'1 ',   0.06710,   0.20810,   0.02600,   68.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   214,    218,'1 ',   0.34370,   0.58750,   0.06160,   40.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   216,    220,'1 ',   0.02110,   0.16050,   0.29080,  160.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   217,    219,'1 ',   0.10840,   0.28830,   0.03500,   80.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   218,    219,'1 ',   0.17570,   0.30020,   0.03160,   40.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   220,    221,'1 ',   0.03150,   0.24610,   0.43760,  159.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   220,    239,'1 ',   0.02030,   0.15810,   0.29660,  160.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   226,    227,'1 ',   0.09590,   0.35040,   0.04500,   60.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   229,    236,'1 ',   0.51450,   1.05060,   0.01740,   58.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   233,    454,'1 ',   0.05220,   0.16160,   0.02011,   80.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   234,    248,'1 ',   0.02640,   0.08160,   0.02640,   60.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   235,    247,'1 ',   0.01190,   0.08270,   0.15800,  240.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   237,    240,'1 ',   0.00050,   0.07130,   0.00148,  100.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   237,    398,'1 ',   0.00010,   0.00070,   0.00142,  320.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   238,  -1648,'1 ',   0.12320,   0.35580,   0.04074,   40.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   243,    246,'1 ',   0.01080,   0.17360,   1.90010,  480.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   244,    245,'1 ',   0.00300,   0.02330,   0.04060,  240.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   249,    255,'1 ',   0.66830,   1.14010,   0.01894,   37.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   250,    258,'1 ',   0.25490,   0.54390,   0.00939,   55.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   252,    256,'1 ',   0.09260,   0.48600,   0.00776,   55.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   252,    257,'1 ',   0.07830,   0.16670,   0.00288,   55.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   252,    260,'1 ',   0.14080,   0.24020,   0.00350,   37.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   253,    254,'1 ',   0.25660,   0.54580,   0.00942,   55.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   253,    260,'1 ',   0.49790,   0.69140,   0.01040,   33.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   253,    267,'1 ',   0.16100,   0.26720,   0.00441,   37.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   254,    255,'1 ',   0.63060,   0.89600,   0.01428,   37.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   254,    264,'1 ',   0.37460,   0.52420,   0.00832,   37.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   255,    265,'1 ',   0.64590,   0.90370,   0.01435,   37.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   256,    257,'1 ',   0.46410,   0.69020,   0.01106,   37.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   256,    261,'1 ',   0.12840,   0.22110,   0.00361,   41.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   256,    268,'1 ',   0.45770,   0.65810,   0.01026,   37.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   257,    267,'1 ',   0.26660,   0.37310,   0.00593,   37.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   258,    262,'1 ',   0.18540,   0.31940,   0.00521,   41.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   258,    266,'1 ',   0.21790,   0.37530,   0.00612,   41.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   259,    261,'1 ',   0.28430,   0.48960,   0.00799,   41.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   259,    262,'1 ',   0.47680,   0.66720,   0.01060,   37.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   259,    268,'1 ',   0.09750,   0.14430,   0.00232,   37.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   260,    264,'1 ',   0.37030,   0.50730,   0.00803,   33.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   261,    265,'1 ',   0.23260,   0.40040,   0.00653,   41.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   262,    265,'1 ',   0.53860,   0.92740,   0.01514,   41.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   264,    265,'1 ',   0.25770,   0.44380,   0.00724,   41.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   265,    270,'1 ',   0.38850,   0.66910,   0.01092,   41.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   266,    270,'1 ',   0.45890,   0.78460,   0.01290,   41.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   271,    459,'1 ',   0.05050,   0.23360,   0.10890,  224.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   272,    274,'1 ',   0.06600,   0.34400,   0.01763,  153.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   272,    274,'2 ',   0.20550,   0.39440,   0.01700,   54.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   272,    276,'1 ',   0.35460,   0.42840,   0.01867,   43.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   273,    449,'1 ',   0.12140,   0.34340,   0.04118,  106.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   275,    283,'1 ',   0.61750,   1.16150,   0.01676,   40.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   276,    280,'1 ',   0.37550,   0.45370,   0.01977,   43.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   277,    284,'1 ',   1.29360,   2.16710,   0.00244,   20.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   278,    279,'1 ',   0.36110,   0.61700,   0.00879,   40.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   278,    281,'1 ',   0.34460,   0.64870,   0.00801,   40.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   281,    283,'1 ',   0.49550,   0.93260,   0.01345,   40.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   282,    450,'1 ',   0.03490,   0.20900,   0.08797,  214.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   285,    297,'1 ',   0.22520,   0.37120,   0.03515,  102.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   285,    512,'1 ',   0.05730,   0.09050,   0.00855,  102.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   286,    303,'1 ',   0.00350,   0.03650,   0.61700,  480.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   288,    319,'1 ',   0.00920,   0.02440,   0.00284,  192.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   288,    320,'1 ',   0.00130,   0.00980,   0.00310,  192.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   288,    322,'1 ',   0.00920,   0.02610,   0.00260,  192.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   289,    321,'1 ',   0.23500,   0.74550,   0.00937,   50.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   290,    291,'1 ',   0.29580,   0.37000,   0.00486,   47.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   292,    321,'1 ',   0.00320,   0.01100,   0.00575,  210.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   292,    324,'1 ',   0.00210,   0.01320,   0.00242,  480.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   292,    351,'1 ',   0.00120,   0.00750,   0.00094,  105.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   293,    367,'1 ',   0.03830,   0.13850,   0.01680,  120.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   293,    371,'1 ',   0.00410,   0.01490,   0.00177,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   293,    387,'1 ',   0.01160,   0.06820,   0.00894,  160.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   294,    323,'1 ',   0.00240,   0.02550,   0.43500,  480.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   294,    344,'1 ',   0.00150,   0.01860,   0.31000,  600.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   295,    297,'1 ',   0.03510,   0.12570,   0.02401,  104.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   296,    378,'1 ',   0.02900,   0.10670,   0.04496,  101.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   297,    299,'1 ',   0.06000,   0.10850,   0.01140,   80.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   297,    313,'1 ',   0.18750,   0.35200,   0.03569,   80.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   298,    299,'1 ',   0.09000,   0.15550,   0.01592,  100.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   298,    308,'1 ',   0.27750,   0.43350,   0.04242,  100.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   301,    378,'1 ',   0.03760,   0.13820,   0.06272,  100.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   302,    314,'1 ',   0.00400,   0.04170,   0.71199,  480.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   302,    491,'1 ',   0.00550,   0.05090,   0.82385,  720.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   303,    310,'1 ',   0.00150,   0.01600,   0.27200,  960.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   303,    310,'2 ',   0.00150,   0.01600,   0.27200,  960.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   303,    385,'1 ',   0.00270,   0.02860,   0.44284,  720.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   304,    318,'1 ',   0.01070,   0.05070,   0.00648,  171.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   304,    409,'1 ',   0.00560,   0.03290,   0.00432,  205.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   305,    410,'1 ',   0.01360,   0.06500,   0.03100,  247.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   306,    307,'1 ',   0.00530,   0.03280,   0.00420,  200.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   306,    327,'1 ',   0.00430,   0.02400,   0.00314,  170.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   306,    384,'1 ',   0.08370,   0.20600,   0.02289,  102.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   307,    308,'1 ',   0.00050,   0.00300,   0.00039,  160.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   308,    311,'1 ',   0.01200,   0.04200,   0.00557,  145.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   308,    317,'1 ',   0.06360,   0.37300,   0.01480,  199.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   308,    372,'1 ',   0.00530,   0.03190,   0.00400,  195.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   308,    382,'1 ',   0.00290,   0.01820,   0.00297,  119.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   308,    382,'2 ',   0.00220,   0.01640,   0.00517,  192.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   309,    394,'1 ',   0.01440,   0.10610,   0.19984,  320.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   310,    314,'1 ',   0.00120,   0.01260,   0.21300,  600.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   310,    347,'1 ',   0.00030,   0.00430,   0.06446,  720.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   311,    316,'1 ',   0.00830,   0.02950,   0.00385,  145.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   312,    396,'1 ',   0.00480,   0.03020,   0.05640,  320.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   312,    420,'1 ',   0.01830,   0.12550,   0.23495,  320.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   313,    315,'1 ',   0.07750,   0.13730,   0.01423,   80.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   314,    323,'1 ',   0.00110,   0.01180,   0.20000,  448.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   314,    366,'1 ',   0.00170,   0.01670,   0.28896,  448.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   315,    317,'1 ',   0.00030,   0.00220,   0.00069,  460.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   315,    319,'1 ',   0.00860,   0.05200,   0.00633,  200.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   316,    319,'1 ',   0.00600,   0.02150,   0.00262,  145.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   318,    372,'1 ',   0.00530,   0.03190,   0.00400,  195.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   320,    375,'1 ',   0.00820,   0.03840,   0.00528,  199.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   321,    375,'1 ',   0.00070,   0.00350,   0.00048,  199.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   322,    380,'1 ',   0.00830,   0.02480,   0.00248,  105.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   324,    325,'1 ',   0.00480,   0.02480,   0.00334,  192.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   324,    374,'1 ',   0.00490,   0.02960,   0.00371,  230.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   324,    380,'1 ',   0.00620,   0.03820,   0.00533,  200.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   324,    386,'1 ',   0.00070,   0.00560,   0.00152,  400.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   325,    327,'1 ',   0.00370,   0.01900,   0.00273,  200.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   326,    327,'1 ',   0.00270,   0.01520,   0.00211,  200.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   326,    374,'1 ',   0.00480,   0.01780,   0.00240,  192.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   327,    328,'1 ',   0.01680,   0.04550,   0.00523,  105.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   327,    376,'1 ',   0.00490,   0.02480,   0.00316,  170.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   328,    329,'1 ',   0.01100,   0.03060,   0.00339,  104.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   329,    330,'1 ',   0.00370,   0.01660,   0.00738,  177.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   329,    338,'1 ',   0.00650,   0.02620,   0.00329,  160.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   329,    338,'2 ',   0.00550,   0.02650,   0.00322,  170.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   329,    338,'3 ',   0.00640,   0.02640,   0.00327,  163.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   330,    340,'1 ',   0.00470,   0.02580,   0.00775,  177.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   330,    341,'1 ',   0.00270,   0.01220,   0.00698,  240.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   331,    346,'1 ',   0.00500,   0.02320,   0.00315,  170.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   331,    376,'1 ',   0.00980,   0.04680,   0.00605,  170.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   331,    392,'1 ',   0.01000,   0.04480,   0.00674,  160.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   332,    334,'1 ',   0.06150,   0.22330,   0.02691,  120.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   332,    358,'1 ',   0.08980,   0.32600,   0.03928,  144.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   334,    338,'1 ',   0.06350,   0.23030,   0.02776,  120.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   335,    406,'1 ',   0.01220,   0.06840,   0.00958,  205.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   335,    408,'1 ',   0.01260,   0.05960,   0.00752,  176.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   336,    337,'1 ',   0.01790,   0.08410,   0.01071,  171.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   337,    338,'1 ',   0.00530,   0.02520,   0.00319,  170.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   338,    392,'1 ',   0.00440,   0.02200,   0.00200,  160.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   338,    408,'1 ',   0.00890,   0.04200,   0.00529,  176.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   338,    409,'1 ',   0.00440,   0.02570,   0.00371,  205.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   340,    343,'1 ',   0.00640,   0.05220,   0.00243,  240.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   340,    389,'1 ',   0.00650,   0.06320,   0.01007,  240.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   341,    343,'1 ',   0.00440,   0.03290,   0.01033,  400.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   341,    349,'1 ',   0.00440,   0.02750,   0.00449,  200.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   342,    343,'1 ',   0.00150,   0.00650,   0.00343,  384.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   342,    343,'2 ',   0.00150,   0.00650,   0.00343,  384.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   342,    345,'1 ',   0.03350,   0.12050,   0.01463,  144.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   343,    348,'1 ',   0.00140,   0.02000,   0.00307,  400.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   343,    391,'1 ',   0.01000,   0.06000,   0.01000,  120.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   344,    385,'1 ',   0.00090,   0.01010,   0.17800,  720.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   345,    387,'1 ',   0.00720,   0.09200,   0.00551,  160.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   345,    406,'1 ',   0.01140,   0.06360,   0.00914,  201.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   345,    407,'1 ',   0.04130,   0.14970,   0.01905,  147.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   346,    350,'1 ',   0.00150,   0.00750,   0.02750,  200.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   346,    353,'1 ',   0.00340,   0.01960,   0.00273,  200.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   346,    386,'1 ',   0.00090,   0.01000,   0.00146,  335.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   347,    385,'1 ',   0.00130,   0.01370,   0.25000,  720.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   348,    349,'1 ',   0.00630,   0.02800,   0.00390,  170.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   349,    350,'1 ',   0.00080,   0.00280,   0.03066,  200.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   349,    352,'1 ',   0.01000,   0.03780,   0.00497,  144.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   349,    353,'1 ',   0.00270,   0.02050,   0.07496,  200.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   350,    353,'1 ',   0.00330,   0.01830,   0.02877,  200.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   351,    353,'1 ',   0.00750,   0.02250,   0.00232,  105.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   352,    353,'1 ',   0.00950,   0.03280,   0.00435,  144.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   353,    354,'1 ',   0.00810,   0.03580,   0.00500,  170.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   353,    364,'1 ',   0.01670,   0.05420,   0.00749,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   354,    365,'1 ',   0.00450,   0.02040,   0.00268,  170.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   355,    357,'1 ',   0.07250,   0.26250,   0.03181,  144.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   355,    379,'1 ',   0.00820,   0.04830,   0.01558,   80.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   357,    359,'1 ',   0.06300,   0.22800,   0.02763,  144.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   358,    360,'1 ',   0.06650,   0.23480,   0.02967,  120.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   359,    360,'1 ',   0.08150,   0.29080,   0.03604,  120.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   360,    411,'1 ',   0.09490,   0.17130,   0.01691,  120.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   362,    363,'1 ',   0.03470,   0.09160,   0.01006,  120.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   362,    411,'1 ',   0.15680,   0.28390,   0.02802,   80.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   363,    367,'1 ',   0.04130,   0.10850,   0.01285,  120.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   363,    407,'1 ',   0.04480,   0.15640,   0.02003,  147.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   364,    365,'1 ',   0.00280,   0.01260,   0.00165,  170.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   364,    371,'1 ',   0.00700,   0.02550,   0.00300,  120.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   365,    397,'1 ',   0.00210,   0.01280,   0.00160,  192.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   367,    390,'1 ',   0.01720,   0.06190,   0.00760,  120.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   368,    379,'1 ',   0.01550,   0.05630,   0.01696,   80.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   368,    455,'1 ',   0.07670,   0.27570,   0.04260,   40.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   370,    413,'1 ',   0.04010,   0.11360,   0.01358,  112.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   371,    373,'1 ',   0.00310,   0.01850,   0.00233,  192.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   373,    397,'1 ',   0.00390,   0.02320,   0.00291,  200.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   381,    389,'1 ',   0.00210,   0.02930,   0.00447,  320.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   383,    410,'1 ',   0.00330,   0.01560,   0.00744,  247.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   388,    393,'1 ',   0.00260,   0.01510,   0.00202,  160.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   388,  -1643,'1 ',   0.00220,   0.01310,   0.00390,  160.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   390,    418,'1 ',   0.06750,   0.17280,   0.02087,  120.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   394,    396,'1 ',   0.01610,   0.11470,   0.20840,  320.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   394,    435,'1 ',   0.01930,   0.13310,   0.24571,  320.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   398,    399,'1 ',   0.01520,   0.09260,   0.17910,  245.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   398,  -1632,'1 ',   0.00350,   0.02510,   0.04794,  320.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   399,    400,'1 ',   0.02000,   0.15160,   0.27170,  245.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   400,  -1634,'1 ',   0.01750,   0.12630,   0.23000,  320.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   401,    404,'1 ',   0.00050,   0.00340,   0.00632,  398.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   404,    420,'1 ',   0.01740,   0.10850,   0.20241,  398.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   412,    420,'1 ',   0.01020,   0.06820,   0.13342,  320.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   412,  -1633,'1 ',   0.02530,   0.16860,   0.33149,  240.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   413,    414,'1 ',   0.06760,   0.18710,   0.02376,  116.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   413,    417,'1 ',   0.05580,   0.15520,   0.01938,   80.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   414,    415,'1 ',   0.03450,   0.09540,   0.01192,  116.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   415,    416,'1 ',   0.07280,   0.20180,   0.02520,  116.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   415,    421,'1 ',   0.07020,   0.19450,   0.02400,  116.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   417,    418,'1 ',   0.01770,   0.05130,   0.00586,  105.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   418,    419,'1 ',   0.06800,   0.19680,   0.02266,  105.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   419,    421,'1 ',   0.02320,   0.07780,   0.00945,  120.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   420,    447,'1 ',   0.01470,   0.09870,   0.19018,  320.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   421,    422,'1 ',   0.14230,   0.41220,   0.04734,  120.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   421,    426,'1 ',   0.18750,   0.51930,   0.06481,   80.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   422,    425,'1 ',   0.01200,   0.05920,   0.00839,  120.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   422,    425,'2 ',   0.01180,   0.05910,   0.00814,  120.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   422,    446,'1 ',   0.00480,   0.02400,   0.01426,  320.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   423,    429,'1 ',   0.00550,   0.02720,   0.00375,  120.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   423,    451,'1 ',   0.00150,   0.00760,   0.00104,  120.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   424,    428,'1 ',   0.00150,   0.00760,   0.00105,   60.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
   424,    441,'1 ',   0.00150,   0.00760,   0.00105,   60.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,   0.00,   1,1.0000
