AC AREA 1    G31     13.8 1105.000 01                                           
AC AREA 2    G4      22.0 -2210.00 02                                           
AC AREA 3    G32     13.8 1105.000 03                                           
I  AREA 1     AREA 2        1105.0                                              
I  AREA 3     AREA 2        1105.0                                              
I  AREA 1     AREA 3           0.0                                              
BQ    G1      13.802                  1200 1000 1000-10001010                   
BX    G1X     13.802               300                   10101010G1X     13.8   
X     G1X     13.8  G1X     13.83100.0                                          
BS    G2      13.802                  1200995.6          1000                   
B     G2 HIGH  23002540.0100.0                                                  
BS    G31     13.801                  1900 1277 1000-1000 940                   
B     G31HIGH  50001100.0                                                       
BQ    G32     13.803                  1900 1277 1000-1000 940                   
B     G32HIGH  50003100.0                                                       
BG    G4      22.002                  1200 1641500.0 -500        G4 HIGH  230   
B     G4 500   50002                                                            
BE    G4 HIGH  23002 4350                                1000                   
BM LAPINVERTER 11302    6 80005.000 1000 100018000INVT AC  230M                 
B     INVT 500 50002                                                            
B     INVT AC  23002400.0100.0     752                                          
BE    MALIN2   23002                                     1025                   
BE    MALINA   23002               -40                   1025                   
B     MID      50002500.0         -330                   1060                   
B     MID PS   50002                                                            
B     RECT1AC  23001               600                                          
BM BPARECTFER1 11301    6 80005.000 1000 100018000RECT1AC  230R15.16. 720.1 800.
B     RECT2AC  23003               600                                          
BM BPARECTFER2 11303    6 80005.000 1000 100018000RECT2AC  230R15.16. 720.1     
T     G1      13.8 RECT1AC  230  1100        01360             132023000        
T     G1X     13.8 RECT1AC  230  1100        01360             132023000        
T     G1      13.8 RECT2AC  230  1100        01360             132023000        
T     G1X     13.8 RECT2AC  230  1100        01360             132023000        
T     G2      13.8 G2 HIGH  230  1100        01360             132023000        
L     G2 HIGH  230 RECT1AC  230        00450 06000       09590 500              
L     G2 HIGH  230 RECT2AC  230        00450 06000       09590 500              
T     G31     13.8 G31HIGH  500  3500        00430             132053000        
L     G31HIGH  5002MID PS   50011 100  00080 01553      5221006000              
L     G31HIGH  5002MID PS   50012 100       -00767                              
TP    G31HIGH  5002MID PS   50013 100  00020 00663            -3000             
T     G32     13.8 G32HIGH  500  3500        00430             132053000        
L     G32HIGH  5002MID PS   50011 100  00080 01553      5221006000              
L     G32HIGH  5002MID PS   50012 100       -00767                              
TP    G32HIGH  5002MID PS   50013 100  00020 00663            -3000             
T     G4      22.0 G4 HIGH  230  1100        00930             220023300        
T     G4 500   500 G4 HIGH  230  2500        00600            5250023000        
L     INVT 500 500 G4 500   500        00040 00700       26220 300              
T     INVT 500 500 INVT AC  230  1200        01250            5250023000        
L     INVT AC  230 G4 HIGH  2301  100  00270 03600       05750 300              
L     INVT AC  230 G4 HIGH  2302  100  00270 03600       05750 300              
L     INVT AC  230 G4 HIGH  2303  100  00270 03600       05750 300              
L     INVT AC  230 G4 HIGH  2304  100  00270 03600       05750 300              
R     INVT AC  230 INVERTER 113  INVERTER 1132702522560 0                       
T     INVT AC  230 INVERTER 113  1734  00018 01018            2498911300        
T     MALIN2   230 G4 500   500   100        04160            2300050000        
T     MALINA   230 G31HIGH  500   100        04160            2300050000        
T     MALINA   230 G32HIGH  500   100        04160            2300050000        
RP    MALINA   230 MALIN2   230  MALINA   230 9000-9000 0                       
TP    MALINA   230 MALIN2   2301  100        03330            .5724             
L     MID      500 G4 500   5001  100  00240 04660      1747802000              
L     MID      500 G4 500   5002  100  00240 04660      1747802000              
L     MID      500 INVT 500 500   100  00200 03960      1485601700              
TP    MID      500 MID PS   500  1000  00020 01040             1000             
R     RECT1AC  230 RECTFER1 113  RECTFER1 1132655423000 0                       
T     RECT1AC  230 RECTFER1 113  1734  00020 01040            2422311300        
R     RECT2AC  230 RECTFER2 113  RECTFER2 1132655423000 0                       
T     RECT2AC  230 RECTFER2 113  1734  00020 01040            2422311300        
LM BPARECTFER1 113 INVERTER 113  180038.0002600008.0000                         
LM BPARECTFER2 113 INVERTER 113  180038.0002600008.0000                         
( END )                                                                         
