> common_mode, file = *
> mode B/D SEDRO NT 230
B DBPASEDRO NT 230NA
.
. Above common mode outage takes out the following lines:
.       L  BPASEDRO NT 230 CUSTER W 230
.       L  BPASEDRO NT 230 MURRAY   230
.       L  PSPSEDRO NT 230 SEDRO    230
.
> mode B/D HRTAP MS, MONROE T 230
B D   HRTAP MS 230
B D   MONROE T 230
.
. Above common mode outage takes out the following lines:
.       MONROE T 230 MONROE   230
.       MONROE T 230 HRTAP MS 230 (2 CKTS)
.       HRTAP MS 230 HORSRNCH 230
.       HRTAP MS 230 SNOHOMSH 230 (2 CKTS)
.
> mode B/D HRNCHTAP 230
B D   HRNCHTAP 230
.
. Above common mode outage takes out the following lines:
.       HRNCHTAP 230 HORSRNCH 230
.       HRNCHTAP 230 BOTHELL  230
.       HRNCHTAP 230 SEDRO    230
.
> mode B/D DRISCOLT 230 
B DBPADRISCOLT 230NB
.
. Above common mode outage takes out the following lines:
.       DRISCOLT 230 ALLSTON  230
.       DRISCOLT 230 CLATSOP  230
.       DRISCOLT 230 DRISCOLL 230
.       
> mode B/D LONGVW T 230 
B DBPALONGVW T 230NB
.
. Above common mode outage takes out the following lines:
.       LONGVW T 230 CHEHALIS 230
.       LONGVW T 230 LONGVIEW 230
.
> mode B/D SNOK TAP 230 
B D   SNOK TAP 230
.
. Above common mode outage takes out the following lines:
.       SNOK TAP 230 MONROE   230
.       SNOK TAP 230 SAMMISH  230
.       SNOK TAP 230 SNOKING  230
.
> mode B/D SACJWA T 500
B DBPASACJWA T 500NE
B DBPASACJAWEA 500NE
.
. Above common mode outage takes out the following lines:
.       SACJAWEA 500 SACJWA T 500
.       SACJWA T 500 LOW MON  500
.       SACJWA T 500 MCNARY   500
.       SACJAWEA 500 SACJAWEA 115
.       
> mode B/D PEARL  * 230                             
B DPG PEARL  * 230PH
.
. Above common mode outage takes out the following lines:
.       PEARL  * 230 MCLOUGLN 230
.       PEARL  * 230 PEARL    230
.       PEARL  * 230 SHERWOOD 230
.
> mode B/D WOODLAND, SWIFT 230
B DBPAWOODLAND 230NB
B DPPLSWIFT    230PT
B DPPLSWIFT   13.8PT
.
. Above common mode outage takes out the following lines:
.       SWIFT   13.8 SWIFT    230
.       SWIFT    230 WOODLAND 230
.       ROSS     230 WOODLAND 230
.       LEXINGTN 230 WOODLAND 230
.
> mode B/D SIFTON 1, SIFT TP1 230
B DBPASIFTON 1 230NB
B DBPASIFT TP1 230NB
.
. Above common mode outage takes out the following lines:
.       SIFTON 1 230 SIFT TP1 230
.       SIFTON 1 230 SIFTON   115
.       SIFT TP1 230 BONNVILE 230
.       SIFT TP1 230 ROSS     230
.
> mode B/D SIFTON 2, SIFT TP2 230
B DBPASIFTON 2 230NB
B DBPASIFT TP2 230NB
.
. Above common mode outage takes out the following lines:
.       SIFTON 2 230 SIFT TP2 230
.       SIFTON 2 230 SIFTON   115
.       SIFT TP2 230 BONNVILE 230
.       SIFT TP2 230 ROSS     230
.
> mode B/D CARLTON, CASCADTP 230
B DBPACARLTON  230NB
B DBPACASCADTP 230NB
.
. Above common mode outage takes out the following lines:
.       CARLTON  230 CARLTON  115
.       CARLTON  230 CASCADTP 230
.       CARLTON  230 TILLAMOK 230
.       CASCADTP 230 SHERWOOD 230
.       CASCADTP 230 WINDSHAR 230
.
> mode B/D CARLTON  115
BTDBPACARLTON  115NB   
.
. Above common mode outage takes out the following lines:
.       CARLTON  115 CARLTON  230
.       CARLTON  115 FILBRT T 115
.       CARLTON  115 MCMINVIL 115
.       CARLTON  115 WINDSHAR 115       
.
> mode B/D CATH TAP 115
B DBPACATH TAP 115NB
.
. Above common mode outage takes out the following lines:
.       CATH TAP 115 CATHLAMT 115
.       CATH TAP 115 KNAPPA   115
.       CATH TAP 115 MIST     115
.
> mode B/D ALLSTON 115 (Out Longview-Allston)
B D   ALLSTON  115
.
. Above common mode outage takes out the following lines:
.       ALLSTON  115 LONGVIEW 115
.       ALLSTON  115 DELENA   115
.       ALLSTON  115 RAINIER* 115
.
> mode B/D ABERD TP 115
B DBPAABERD TP 115NA
.
. Above common mode outage takes out the following lines:
.       ABERD TP 115 ABERDEEN 115
.       ABERD TP 115 COSMOPLS 115
.       ABERD TP 115 SATSOP   115
.
> mode B/D CHRISTOP 230
B DPSPCHRISTOP 230AA
.
. Above common mode outage takes out the following lines:
.       CHRISTOP 230 COVINGTN 230
.       CHRISTOP 230 OBRIEN   230
.       CHRISTOP 230 TACOMA   230
.
> mode B/D TACOMA A 230
B DBPATACOMA A 230NA
.
. Above common mode outage takes out the following lines:
.       TACOMA A 230 CENTR SS 230
.       TACOMA A 230 COVINGTN 230
.       TACOMA A 230 COWLITZ  230
.
> mode B/D TACOMA B 230
B DBPATACOMA B 230NA
.
. Above common mode outage takes out the following lines:
.       TACOMA B 230 COWLITZ  230
.       TACOMA B 230 OLYMPIA  230
.       TACOMA B 230 TENASKA  230
.       TACOMA B 230 WHITE RV 230
.       
> mode B/D WANAPUMT, MATTAWA
B D   WANAPUMT 230
B D   MATTAWA  230
.
. Above common mode outage takes out the following lines:
.       MIDWAY B 230 WANAPUMT 230
.       WANAPUMT 230 PRIEST R 230
.       WANAPUMT 230 MATTAWA  230
.       MATAWA   230 VANTAGE  230
.
> mode B/D ANC LK T, ANCIENTL 230
B DGPDANC LK T 230GR
B DGPDANCIENTL 230GR
.
. Above common mode outage takes out the following lines:
.       ANC LK T 230 ANCIENTL 230 
.       ANC LK T 230 COLUMBIA 230
.       ANC LK T 230 VANTAGE  230
.       ANCIENTL 230 ANCIENTL 115
.
> mode B/D SANDUN T,MAE VL T,SANDUNES 230
B DBPASANDUN T 230ND
B DGPDMAE VL T 230GR
B DGPDSANDUNES 230GR
.
. Above common mode outage takes out the following lines:
.       SANDUN T 230 COULEE   230
.       SANDUN T 230 MAE VL T 230
.       SANDUN T 230 MIDWAY B 230
.       MAE VL T 230 MAE VL   230
.       MAE VL T 230 SANDUNES 230
.       SANDUNES 230 SANDUNES 115
.
> mode B/D ADDY 2   230
BQDBPAADDY 2   230NG   
.
. Above common mode outage takes out the following lines:
.       ADDY 2   230 ADDY     115
.       ADDY 2   230 BELL BPA 230
.       ADDY 2   230 BOUNDARY 230
.
> mode B/D CUSICK, ADDY     230
B DBPACUSICK   230NG
B DBPAADDY     230NG
.
. Above common mode outage takes out the following lines:
.       CUSICK   230 ADDY     230
.       CUSICK   230 BOUNDARY 230 
.       CUSICK   230 USK      230
.
> mode B/D SACHEEN  230
B DBPASACHEEN  230NG
.
. Above common mode outage takes out the following lines:
.       SACHEEN  230 BELL BPA 230
.       SACHEEN  230 BOUNDARY 230
.       SACHEEN  230 SACHEEN  115
.
> mode B/D HASKILL, TRUMB CR 230
B DBPAHASKILL  230
B DBPATRUMB CR 230
.
. Above common mode outage takes out the following lines:
.       CONKELLY 230 TRUMB CR 230
.       TRUMB CR 230 HASKILL  230
.       HASKILL  230 LIBBY    230
.
> mode B/D TROUT CR, NOXONCON 230
B DBPATROUT CR 230
B DBPANOXONCON 230
.
.Above common mode outage takes out the following lines:
.      NOXONBPA 230 NOXONCON 230
.      NOXONCON 230 TROUT CR 230
.      TROUT CR 230 HOT SPR  230
.
> mode B/D COL FALL 230
B DBPACOL FALL 230NJ
.
. Above common mode outage takes out the following lines:
.       COL FALL 230 COL FALL 115
.       COL FALL 230 CONKELLY 230
.       COL FALL 230 FLATHEAD 230
.       COL FALL 230 HUNGRY H 230
. 
> mode B/D HORN R T 115
B DBPAHORN R T 115NE
.
. Above common mode outage takes out the following lines:
.       HORN R T 115 BENTON C 115
.       HORN R T 115 HORN RAP 115 
.       HORN R T 115 LEDBEDER 115
.
> mode B/D OUTLOOK  230
B DPPLOUTLOOK  230NE
.
. Above common mode outage takes out the following lines:
.       OUTLOOK  230 ALFALFA  230
.       OUTLOOK  230 MIDWAY B 230
.       OUTLOOK  230 OUTLOOK  115
.
.
.
> mode L/D ALLSTON TO ST HELENS 115
L D   ALLSTON  115 RAINIER* 115
L D   GOBLE  * 115 RAINIER* 115
L D   GOBLE  * 115 TWR22-4N 1151
L D   STHELENS 115 TWR22-4N 1151
.
.
> mode B/D VIEW TAP 115
B D   VIEW TAP 115
.
.
> mode B/D 72NDPPL 115
B D   72ND PPL 115 
.
.
> mode B/D F.VALLEY 115
B D   F.VALLEY 115
.
.
> mode L D MERW-VIEW-CHER-72ND-HZLD-F.VAL-ST JONT 115
B D   VIEW TAP 115
B D   CHERYPPL 115
B D   72ND PPL 115 
B D   HZLDLPPL 115
B D   F.VALLEY 115
.
.
> mode L D ST JOHNS-ST JOHNT-COLUM PG-MALLORY-KNOTT 115
L D   ST JOHNS 115 ST JOHNT 115   
B D   COLUM PG 115
B D   MALLORY  115
.
.
> mode L D ST JOHNT-COLUM PG-MALLORY-KNOTT 115
B D   COLUM PG 115
B D   MALLORY  115
.L D   COLUM PG 115 ST JOHNT 115   
.L D   COLUM PG 115 MALLORY  115   
.L D   KNOTT    115 MALLORY  115   
.
.
> mode L D BETHEL-FRY 230,OPEN OREMET-FRY 115
L D   BETHEL   230 FRY      230  
L D   FRY      115 OREMET   115
.
.
> mode L D TROUTDAL-TROUTPP1-LINNEMAN-GRESHAM 230 
B D   TROUTPP1 230
.L D   TROUTDAL 230 TROUTPP1 230
.L D   LINNEMAN 230 TROUTPP1 230
L D   GRESHAM  230 LINNEMAN 230 
.
.
> mode L D TROUTDAL-TROUTPP2-GRESHAM 230 
L D   TROUTDAL 230 TROUTPP2 230
L D   GRESHAM  230 TROUTPP2 230 
.
.
> mode L D CARLTON-CASCADTP-SHERWOOD 230
L D   CARLTON  230 CASCADTP 230
L D   CASCADTP 230 SHERWOOD 230
.
.***********************************************************
.*          SOME LINE-TERMINATED TRANSFORMER OUTAGES       *
.***********************************************************
.
.
> mode B/D MCLOUGLN 500
B D   MCLOUGLN 500
.
. Above common mode outage takes out the following line-terminated transformer:
.       MCLOUGLN 500 MCLOUGLN 230
.       MCLOUGLN 500 OSTRNDER 500
.
.> mode B/D TROUTDAL 500
.B D   TROUTDAL 500
.
. Above common mode outage takes out the following line-terminated transformer:
.       TROUTDAL 500 TROUTDAL 230
.       TROUTDAL 500 OSTRNDER 500
.
> mode B/D COVINGTN 500
B D   COVINGTN 500
.
. Above common mode outage takes out the following line-terminated transformer:
.       COVINGTN 500 COVINGTN 230
.       COVINGTN 500 RAVER    500
.
> mode B/D COVINGT2 500
B D   COVINGT2 500
.
. Above common mode outage takes out the following line-terminated transformer:
.       COVINGT2 500 COVINGTN 230
.       COVINGT2 500 RAVER    500
.
.
.***********************************************************
.*          SOME TRANSFORMER-TERMINATED LINE OUTAGES       *
.***********************************************************
.
> mode L D COULEE-OLYMPIA 300
L D   COULEE   300 OLYMPIA  3001
T D   COULEE   230 COULEE   300
T D   OLYMPIA  230 OLYMPIA  300
.
. Above common mode outage takes out the following line & assoc. TX at each end
.       COULEE   300 OLYMPIA  300
.
.
> mode L D CHIEF JO-SNOHOMISH 345-KV #3
B D   CHIEF J3 345
B D   SNOHOMS3 345
.
. Above common mode outage takes out the following line & assoc. TX at each end
.       CHIEF J3 345 SNOHOMS3 345
.
.
> mode L D CHIEF JO-SNOHOMISH 345-KV #4
L D   CHIEF J4 345 SNOHOMS4 3454
T D   CHIEF J4 345 CHIEF JO 230
T D   SNOHOMS4 345 SNOHOMSH 230
.
. Above common mode outage takes out the following line & assoc. TX at each end
.       CHIEF J4 345 SNOHOMS4 345
.
.
> mode L D ROSS-MCNARY 345-KV
L D   MCNARY   345 ROSS     345
T D   MCNARY   230 MCNARY   345
T D   ROSS     230 ROSS     345
.
. Above common mode outage takes out the following line & assoc. TX at each end
.       MCNARY   345 ROSS     345
.
.  THE FOLLOWING OUTAGE NEEDS CONFIRMATION BEFORE INCLUDING IN THIS FILE
.> mode B D ADELAIDE 138-KV
.B D   ADELAIDE 138
.
. Above common mode outage takes out the following facilities:
.      ADELAIDE 138 ADELAIDE 3451
.      ADELAIDE 138 ADELAIDE 3452
.      ADELAIDE 138 HAYMIL T 138
.      ADELAIDE 138 HEYBURNT 138
.      ADELAIDE 138 MINIDOKA 138
.      ADELAIDE 138 PAUL     138
.      ADELAIDE 138 PLEAS VL 138
.      ADELAIDE 138 ROE CR T 138
.
> common_mode, file = *
> mode L/D BOARD F-SLATT 500
.
B DPG BOARD F  500NE
B DPG BOARD F 24.0NE
.
. BREAKER FAILURES
.
> mode BFR CUSTER-MONROE-MONROE BANK
.
L D   CUSTER W 500 MONROE   5001
T D   MONROE   230 MONROE   500
.
> mode BFR CUSTER-MONROE-ECHO LAKE
.
L D   CUSTER W 500 MONROE   5002
L D   ECHOLAKE 500 MONROE   500
.
> mode BFR INGLEDOW-CUSTER-MONROE
.
L D   CUSTER W 500 ING500   5001
L D   CUSTER W 500 MONROE   5001
.
> mode BFR INGLEDOW-CUSTER-CUSTER BANK 2
.
L D   CUSTER W 500 ING500   5002
T D   CUSTER W 230 CUSTER W 5002
.
> mode BFR CUSTER-MONROE-CUSTER BANK 1
.
L D   CUSTER W 500 MONROE   5002
T D   CUSTER W 230 CUSTER W 500
B M   CUSTER W 500                 0.0
.
> mode BFR RAVER-ECHO LAKE-MONROE
.
L D   ECHOLAKE 500 RAVER    500
L D   ECHOLAKE 500 MONROE   500
.
> mode BFR MONROE-ECHO LAKE-ECHO LAKE CAPS
.
L D   ECHOLAKE 500 MONROE   500
B M   ECHOLAKE 500                 0.0
.
> mode BFR RAVER-ECHO LAKE-MAPLE VALLEY
.
L D   ECHOLAKE 500 RAVER    500
B D   MAPLVLTP 500
B D   MAPLE VL 500
.
> mode BFR RAVER-PAUL-CENTR G2
.
L DBPAPAUL     500 RAVER    500  
B DPPLCENTR G220.0NA
.
> mode BFR ASHE-HANFORD-JOHN DAY
.
L DBPAHANFORD  500 ASHE     500
L DBPAHANFORD  500 JOHN DAY 500
.
> mode BFR SLATT-ASHE-SCRAM
.
L DBPAASHE     500 SLATT    500  
B DWPSASHE 2  25.0NE
.
> mode BFR ASHE-MARION-ALVEY
.
L DBPAMARION   500 ASHE     500  
L DBPAMARION   500 ALVEY    500  
.
> mode BFR ASHE-SLATT-BUCKLEY
.
L DBPASLATT    500 ASHE     500
L DBPASLATT    500 BUCKLEY  500
.
> mode BFR PAUL-ALLSTON-KEELER
.
L DBPAALLSTON  500 KEELER   500
L DBPAALLSTON  500 PAUL     5001
.
> mode BFR MCNARY-SLATT-BOARD F
.
B D   BOARD F  500
B D   BOARD F 24.0
B DPG COYOTE S 500NE                                    
B DPG COYO D1  250NE
B D   COYO G1 18.0
B D   COYO S1 13.8
.
> mode BFR SCHULTZ-VANTAGE-HANFORD
.
B DBPAVANTAGE  500ND
.
> mode BFR HANFORD-JOHN DAY-BIG EDDY
.
L DBPAJOHN DAY 500 HANFORD  500
L DBPAJOHN DAY 500 BIG EDDY 500
.
> mode BFR KEELER-PEARL-MARION
.
L DBPAPEARL    500 KEELER   500
L DBPAPEARL    500 MARION   500
.
> mode BFR KEELER-PEARL-OSTRNDER
.
L DBPAPEARL    500 OSTRNDER 500
L DBPAPEARL    500 KEELER   500
.
> mode BFR ALLSTON-KEELER-PEARL
.
B D   KEELER   500
.
> mode BFR SLATT-BUCKLEY-MARION
.
B D   BUCKLEY  500
.
> mode BFR ASHE-SLATT-JOHN DAY
.
L DBPASLATT    500 ASHE     500
L DBPASLATT    500 JOHN DAY 500
.
> mode BFR HANFORD-OSTRNDER-PEARL
.
L DBPAOSTRNDER 500 PEARL    500
L DBPAOSTRNDER 500 HANFORD  500
.
> mode BFR OSTRNDER-HANFORD-LOW MON
.
L DBPAHANFORD  500 LOW MON  500
L DBPAOSTRNDER 500 HANFORD  500
.
.
> mode BFR GRIZZLY-MALIN-ROUND MT
.
L DPPLMALIN    5001ROUND MT 5002
L DPG MALIN    500 GRIZZLY  500
.
> mode BFR MARION-ALVEY-DIXONVLE
.
B DBPAALVEY    500NC
.
> mode BFR SLATT-JOHN DAY-GRIZZLY
.
L DBPAJOHN DAY 500 SLATT    500
L DBPAJOHN DAY 500 GRIZZLY  5002
.
.> mode BFR BIG EDDY-JOHN DAY-GEN 4
. REDUCING JOHN DAY GEN BY 620MWS
.
.B M   JOHN DAY13.8                    1922 1830  631 -664
.T M   JOHN DAY 500 JOHN DAY13.8  19623.00000.01014
.L DBPAJOHN DAY 500 BIG EDDY 5002 
.
> mode BFR LOW MON-MCNARY-SLATT
.
B D   MCNARY   500
B D   SACJWA T 500
B D   SACJAWEA 500
B D   COYOTE S 500
B D   COYO D1  250
B D   COYO G1 18.0
B D   COYO S1 13.8
.
> mode BFR JOHN DAY-BIG EDDY-OSTRNDER
.
L DBPABIG EDDY 500 OSTRNDER 500
L DBPABIG EDDY 500 JOHN DAY 5002
.
> mode BFR GRIZZLY-CAPTJACK-MALIN
.
L DBPACAPTJACK 500 MALIN    5001
L DBPACAPTJACK 500 GRIZZLY  500
.
> mode BFR SUMMER L-MALIN-CAPTJACK
.
E DPPLCAPTJACK 500 MALIN    5002
E DPPLMALIN    500 SUMMER L 500
.
> mode BFR MERIDINP-CAPTJACK-MALIN
.
E DPPLCAPTJACK 500 MALIN    5002
L DPPLCAPTJACK 500 MERIDINP 500
.
> mode BFR LIT GOOS-LOW MON-ASHE
.
L DBPALOW MON  500 LIT GOOS 5001
L DBPALOW MON  500 ASHE     500
.
> mode BFR DWORSHAK-HATWAI-LOW GRAN
.
B DBPAHATWAI   500NH
B DCOEDWOR 2  13.8NH
B DCOEDWOR 3  13.8NH
.
> mode BFR MCNARY-SLATT-JOHN DAY
.
L DBPAJOHN DAY 500 SLATT    500
B DPG COYOTE S 500NE                                     
B DPG COYO D1  250NE
B D   COYO G1 18.0
B D   COYO S1 13.8
.
. COMMON RIGHT OF WAY
.
> mode L/D GRIZZLY-MALIN 1&2
.
L DBPAGRIZZLY  500 CAPTJACK 500 
L DPG GRIZZLY  500 MALIN    500
. 
> mode L/D CUSTER-INGLEDOW 1&2
.
L D   CUSTER W 500 ING500   5001
L D   CUSTER W 500 ING500   5002
.
> mode L/D CUSTER-MONROE 1&2 (N-S FLOW)
.
L DBPACUSTER W 500 MONROE   5001 
L DBPACUSTER W 500 MONROE   5002
.
> mode L/D CUSTER-MONROE 1&2 (S-N FLOW)
.
L DBPACUSTER W 500 MONROE   5001 
L DBPACUSTER W 500 MONROE   5002
B D   INTALCO113.8
B D   INTALCO213.8
B D   INTALCO313.8
B D   INTALCO413.8
B D   INTALCO513.8
B D   INTALCO613.8
B D   INTALCO713.8
.
> mode L/D JOHN DAY-GRIZZLY 1&2
.
L DBPAGRIZZLY  500 JOHN DAY 5001
L DBPAGRIZZLY  500 JOHN DAY 5002
.
> mode L/D JOHN DAY-BIG EDDY 1&2
.
L DBPAJOHN DAY 500 BIG EDDY 500
L DBPAJOHN DAY 500 BIG EDDY 5002
.
> mode L/D  MALIN-ROUND MTN 1&2
.
L DP2 MALIN    5001ROUND MT 5001
L DPPLMALIN    5001ROUND MT 5002
.
. DOUBLE CKT LINES
.
> mode L/D ASHE-MARION/ASHE-SLATT
.
L DBPAASHE     500 MARION   500 
L DBPAASHE     500 SLATT    500  
.
> mode L/D ASHE-MARION/SLATT-BUCKLEY
.
L DBPAASHE     500 MARION   500 
L DBPASLATT    500 BUCKLEY  500
.
> mode L/D ASHE-MARION/BUCKLEY-MARION
.
L DBPAASHE     500 MARION   500 
L DBPABUCKLEY  500 MARION   5001
.
> mode L/D ASHE-MARION/SLATT-MCNARY
.
L DBPAASHE     500 MARION   500
B DPG COYOTE S 500NE                                     
B DPG COYO D1  250NE
B D   COYO G1 18.0
B D   COYO S1 13.8
. 
> mode L/D GARRISON-TAFT 1&2
.
L DBPAGARRISON 500 TAFT     5001
L DBPAGARRISON 500 TAFT     5002
.
.> mode L/D CAPTJACK-MALIN/GRIZZLY-CAPTJACK
.  THIS OUTAGE IS LIKE THE GRIZZLEY-CAPTJACK-MALIN BFR
.L DBPAGRIZZLY  500 CAPTJACK 500 
.L DBPACAPTJACK 500 MALIN    5001
.
> mode L/D MAPLVLTP-MAPLE VL 1&2
.
B DBPAMAPLVLTP 500NA
B DBPAMAPLE VL 500NA
.
> mode L/D RAVER-SCHULTZ 1&2
.
L DBPARAVER    500 SCHULTZ  5001
L DBPARAVER    500 SCHULTZ  5002
.
> mode L/D COULEE-SCHULTZ 1&2 
.
L DBPACOULEE   500 SCHULTZ  5001
L DBPACOULEE   500 SCHULTZ  5002
.
> mode B/D COYOTE S  500
.
B DPG COYOTE S 500NE
B DPG COYO D1  250NE
B DPG COYO G1 18.0NE 
B DPG COYO S1 13.8NE
.
.******************************************************************************
.	ADDITIONAL 230KV BREAKER FAILURE COMMON MODE OUTAGES
.******************************************************************************
.
.*****AT BELLINGHAM SUBSTATION*****
.
> mode B/D BELLNGHM 230
B DBPABELLNGHM 230
.
. Above common mode outage takes out the following lines:
.	BELLNGHM 230 CUSTER   230
.	BELLNGHM 230 SEDRO    230
.	BELLNGHM 115 BELLNGHM 230
.
.*****AT CUSTER SUBSTATION*****
.
> mode BFR BELLNGHM-CUSTER-INTALCO#1
.
L DBPABELLNGHM 230 CUSTER W 230
L DBPACUSTER W 230 INTALCO  2301
.
> mode BFR CUSTER BANK#1-CUSTER-INTALCO#1
.
T DBPACUSTER W 230 CUSTER W 500
.R D   CUSTER W 230 CUSTER W 500
L DBPACUSTER W 230 INTALCO  2301
.
> mode BFR CUSTER BANK#1-CUSTER-PORTAL WY
.
T DBPACUSTER W 230 CUSTER W 500
.R D   CUSTER W 230 CUSTER W 500
T DPSPCUSTER W 230 PORTALWY 1151
.R D   CUSTER W 230 PORTALWY 115
.
> mode BFR MURRAY-CUSTER-PORTAL WY
.
B DBPASEDRO NT 230NA
T DPSPCUSTER W 230 PORTALWY 1151
.R D   CUSTER W 230 PORTALWY 115
.
> mode BFR MURRAY-CUSTER-INTALCO#2
.
B DBPASEDRO NT 230NA
L DBPACUSTER W 230 INTALCO  2302
.
> mode BFR CUSTER BANK#2-CUSTER-INTALCO#2
.
T DBPACUSTER W 230 CUSTER W 5002
L DBPACUSTER W 230 INTALCO  2302
.
> mode BFR CUSTER BANK#2-CUSTER-BELLNGHM
.
T DBPACUSTER W 230 CUSTER W 5002
L DBPABELLNGHM 230 CUSTER W 230
.
.*****AT MAPLE VALLEY SUBSTATION*****
.
> mode B/D MAPLE VL 230  (BUS TIE)
BTDBPAMAPLE VL 230
.X D   MAPLE VL 230
B D   MAPLE VL 345
B D   MV-SVC   230
.
. Above common mode outage takes out the following lines:
.       SNOKING  230 MAPLE VL 230
.       SAMMAMSH 230 MAPLE VL 230 (VIA KLAHANIE)
.       COVINGTN 230 MAPLE VL 230
.	MAPLE VL 230 TALBOT S 2301
.	MAPLE VL 230 TALBOT N 2302
.	MAPLE VL 230 DUWAMISH 230
.	MAPLE VL 230 EASTPINE 230
.	MAPLE VL 230 MASS     230
.	MAPLE VL 230 MAPLE VL 345
.	MAPLE VL 230 MAPLE VL 500
.	MAPLE VL 230 MV-SVC   230
.	MAPLE VL 345 ROCKY RH 345
.	MAPLE VL 230 MAPLE VL 345
.
> mode B/D MAPLE VALLEY SECTION 1
B D   MV-SVC   230
L D   MAPLE VL 230 SNOKING  230
L D   MAPLE VL 230 KLAHANIE 2301
L D   KLAHANIE 230 SAMMAMSH 2301
L D   MAPLE VL 230 MASS     230
B D   MAPLE VL 500
L D   MAPLE VL 230 TALBOT N 2302
.
> mode B/D MAPLE VALLEY SECTION 2
L D   MAPLE VL 230 TALBOT S 2301
B D   MAPLE VL 345
L D   MAPLE VL 230 EASTPINE 230
L D   MAPLE VL 230 COVINGTN 230
L D   MAPLE VL 230 DUWAMISH 230
B0M   MAPLE VL 230                 0.0
.
.*****AT MONROE SUBSTATION*****
.
> mode B/D MONROE 230
BTDBPAMONROE   230
.X D   MONROE   230
.
. Above common mode outage takes out the following lines:
.	MONROE   230 SNOHOMSH 230
.	MONROE   230 SAMMAMSH 230
.	MONROE   230 MONROE   500
.
.*****AT MURRAY SUBSTATION*****
.
> mode B/D MURRAY 230
B DBPAMURRAY   230
.
. Above common mode outage takes out the following lines:
.	MURRAY   230 CUSTER   230
.	MURRAY   230 SNOHOMSH 230
.	MURRAY   115 MURRAY   230
.
.*****AT SNOHOMISH SUBSTATION*****
.
> mode B/D SNOHOMSH 230 (BUS TIE)
B DBPASNOHOMSH 230
.
. Above common mode outage takes out the following lines:
.	SNOHOMSH 230 BOTHELL  2301
.	SNOHOMSH 230 BOTHELL  2302
.	SNOHOMSH 230 MURRAY   230
.	SNOHOMSH 230 NORTHMTN 230
.	SNOHOMS3 345 SNOHOMSH 230
.	SNOHOMS4 345 SNOHOMSH 230
.	SNOHOMSH 115 SNOHOMSH 2301
.	SNOHOMSH 115 SNOHOMSH 2302
.	MONROE   230 SNOHOMSH 230
.	CHIEF J3 345 SNOHOMS3 345
.	CHIEF J4 345 SNOHOMS4 345
.
. ***** SNOHOMISH 230 KV BUS SECTIONS
.
. WEST BUS
> mode B/D SNOHOMISH 230 WEST BUS  
L D   SNOHOMSH 230 BOTHELL  2302
L D   SNOHOMSH 230 NORTHMTN 230
L D   SNOHOMSH 230 MURRAY   230
B D   SNOHOMS4 345
T D   SNOHOMSH 230 SNOHOMSH 1153
B M   SNOHOMSH 230                152.
.
. EAST BUS
> mode B/D SNOHOMISH 230 EAST BUS  
L D   SNOHOMSH 230 BOTHELL  2301
L D   SNOHOMSH 230 HRTAP MS 2301
L D   SNOHOMSH 230 HRTAP MS 2302
B D   SNOHOMS3 345
T D   SNOHOMSH 230 SNOHOMSH 1151
T D   SNOHOMSH 230 SNOHOMSH 1152
B M   SNOHOMSH 230                75.9
.
.
> mode B/D SNOHOMISH 115
B D   SNOHOMSH 115
.
. Above common mode outage clears the entire 115 kV bus
.
.*****AT SNOKING SUBSTATION*****
.
> mode B/D SNOKING 230
B DBPASNOKING  230
.
. Above common mode outage takes out the following lines:
.	SNOKING  230 MAPLE VL 230
.	BOTHELL  230 SNOKING  230
.	MONROE   230 SAMMAMSH 230
.	SNOKING  115 SNOKING  230
.	SNOKING  115 SNOKING  2302
.	SNOKING  115 SNOKING  2303
.
> mode B/D SNOKING 115
B DBPASNOKING  115
.
. Above common mode outage takes out the following lines:
.	SNOKING  115 CAN PARK 115
.	SNOKING  115 FLORLH T 115
.	SNOKING  115 PK RIDGT 115
.       SNOKING  115 TAMBARKT 115
.       SNOKING  115 THRASHER 115
.	SNOKING  115 SNOKING  230
.	SNOKING  115 SNOKING  2302
.	SNOKING  115 SNOKING  2303
.
.
.
> mode L/D MURRAY-CUSTER & BHAM-CUSTER
B DBPASEDRO NT 230NA
L DBPABELLNGHM 230 CUSTER W 230
.
. Above common mode outage takes out the following lines:
.       CUSTER   230 SEDRO NT 230 
.       MURRAY   230 SEDRO NT 230
.       SEDRO    230 SEDRO NT 230
.	BELLNGHM 230 CUSTER W 230
.
> mode L/D MURRAY-CUSTER & BHAM-SEDRO 
B DBPASEDRO NT 230NA
L DBPABELLNGHM 230 SEDRO    230
.
. Above common mode outage takes out the following lines:
.       CUSTER   230 SEDRO NT 230 
.       MURRAY   230 SEDRO NT 230
.       SEDRO    230 SEDRO NT 230
.	BELLNGHM 230 SEDRO    230
.
.
> mode B/D MONROE 230 & MONR-SNOHO-HRNCH
BTDBPAMONROE   230
B DBPAHRTAP MS 230 
B DBPAMONROE T 230
.
. Above common mode outage takes out the following lines:
.	MONROE   230 MONROE T 230
.	HRTAP MS 230 MONROE T 2301
.	HRTAP MS 230 MONROE T 2302
.	HRTAP MS 230 SNOHOMSH 2301
.	HRTAP MS 230 SNOHOMSH 2302
.	HORSRNCH 230 HRTAP MS 230
.	MONROE   230 SNOK TAP 230
.	MONROE   230 MONROE   500
.
> mode B/D MONROE 230 & MONR-SAMMAM-SNOK
BTDBPAMONROE   230
B D   SNOK TAP 230
.
. Above common mode outage takes out the following lines:
.	MONROE   230 MONROE T 230
.	MONROE   230 SNOK TAP 230
.	SAMMAMSH 230 SNOK TAP 230	
.	SNOK TAP 230 SNOKING  230
.	MONROE   230 MONROE   500
.
.
> mode B/D MURRAY 230 & MURRAY-CUST-SEDRO
B DBPAMURRAY   230
B DBPASEDRO NT 230NA
.
. Above common mode outage takes out the following lines:
.	MURRAY   230 SEDRO NT 230
.	CUSTER   230 SEDRO NT 230
.	SEDRO    230 SEDRO NT 230
.	MURRAY   230 SNOHOMSH 230
.	MURRAY   115 MURRAY   230
.
.
> mode B/D SNOKING 230 & MONR-SAMMAM-SNOK
B DBPASNOKING  230
B D   SNOK TAP 230
.
. Above common mode outage takes out the following lines:
.	SNOKING  230 MAPLE VL 230
.	BOTHELL  230 SNOKING  230
.	MONROE   230 SNOK TAP 230
.	SAMMAMSH 230 SNOK TAP 230	
.	SNOK TAP 230 SNOKING  230
.	SNOKING  115 SNOKING  230
.	SNOKING  115 SNOKING  2302
.	SNOKING  115 SNOKING  2303
.
.******************************************************************************
.	ADDITIONAL 115KV BREAKER FAILURE COMMON MODE OUTAGES
.******************************************************************************
.
.*****AT BELLINGHAM SUBSTATION*****
.
> mode B/D BELLNGHM  115
B DBPABELLNGHM 115
.
. Above common mode outage takes out the following lines:
.	BELLNGHM 115 BELNGM P 1151
.	BELLNGHM 115 BELNGM P 1153
.	BELLNGHM 115 BP REF   1151
.	BELLNGHM 115 HANNEGAN 115
.	BELLNGHM 115 BELLNGHM 230
.
.*****AT MURRAY SUBSTATION*****
.
> mode B/D MURRAY 115
BQDBPAMURRAY   115
.
. Above common mode outage takes out the following lines:
.	MURRAY   115 SMOKEYPT 115
.	MURRAY   115 E ARLG   115
.	MURRAY   115 GETCHL T 115
.	MURRAY   115 MURRAY   230
.
.
