. N-2.LIS
> common_mode, file = *
.
> mode ASHE-MARION/BUCKLEY-MARION
/CHANGE_BUS_TYPES, BQ=B,BG=BQ,BX=B,LTC=OFF\
>EXCLUDE_BUSES<
B     ALBENI F 115
B     ALDER11 13.8
B     ALDER12 13.8
B     BEAVER  13.8
B     BEAVER  20.0
B     BONNERS  115
B     BOX CANY 115
B     BOYLE   11.5
B     BULL RUN6.60
B     CARMEN   115
B     CENTRALA69.0
B     CHANDLER 115
B     CHELAN  11.0
B     COPCO 2  115
B     COUGAR T 115
B     COULEE 213.8
B     COWFALLS 230
.BT    COWLITZ  115
B     COYO G1 18.0
B     COYO S1 13.8
B     CUSHMN1  115
B     CUSHMN2  115
B     DETROIT  230
B     DEXTER   115
B     DWOR 1  13.8
B     DWOR 2  13.8
.BG    DWOR 3  13.8
B     ELECTRON2.30
B     ELECTRON2.40
.BG    ENSERCH113.8
.BG    ENSERCH213.8
.BG    ENSERCH313.8
.BG    ENSERCH413.8
.BG    ENSERCHL13.8
B     FARADAY 11.0
B     FARADAY 13.8
B     FOSTER   115
B     GLENOMA 69.0
B     GREEN PT 115
B     GREENSPG 115
B     HERM G  18.0
B     HERM S  13.8
B     HILLS CR 115
B     JACKSN1 13.8
B     JACKSN2 13.8
B     JACKSN3 13.8
B     KIMCLK L12.5
B     KOMO K  34.5
B     LAGRND  6.60
B     LAGRND5 13.8
B     LO BAKER13.2
B     LO BAKER13.8
.BT    LONGVIEW 230
B     LOOKOUT  115
B     LOOKOUTX 115
B     LOST CRK 115
B     MINIDOKA 138
.BG    MRPTGEN113.8
.BG    MRPTGEN213.8
.BG    MRPTGEN313.8
.BG    MRPTGEN413.8
.BG    MRPTGENL13.8
B     MURDER C 115
B     N.UMPQUA 115
B     NOOKSACK2.40
B     NORTH FK13.8
B     OAKGROVE11.0
B     OGDNMRTN59.8
B     PELTON  13.8
B     PLUMMER 4.20
B     PROSPECT 115
B     PTLBRUN113.8
B     PTLBRUN213.8
B     RATHGEN113.8
B     RATHGEN213.8
B     RIVRMILL11.0
.BG    ROSS 42 13.8
.BG    ROSS 44 13.8
B     ROUND BU13.8
B     RVR RD C18.0
B     SCOOTNEY 115
B     SCOTT L 12.5
B     SCOTT P  115
B     SNOQ1-4 1.90
B     SNOQ5   1.90
B     SNOQCAV 2.00
B     SNOQCAV 6.90
B     SNOQPWR26.70
B     SNOQPWR26.90
B     SOUTH    230
B     SPKWASTE13.8
B     SULIVAN 59.8
B     SUMAS 1 13.8
B     SUMAS L 13.8
B     SUMERFA113.8
B     SUMERFA213.8
.BG    TENASKA113.8
.BG    TENASKA213.8
.BG    TENASKA313.8
.BG    TENASKAL13.8
B     TOLT RIV13.8
B     TROUTDAL69.0
B     TWINFALL13.8
B     UP BAKER13.2
B     UP BAKER13.8
B     UPRIVER 2.40
B     UPRIVER 4.20
B     VAAGEN  4.20
B     WANAPUM 13.8
B     WANAPUM213.8
B     WHITECTY 115
B     WRGEN1-26.60
B     WRGEN1-26.90
B     WRGEN3-46.60
B     ADELSVC  500
B     MKTPSVC  500
B     DMRSVC  18.8
B     KEEL-SVC 230
B     MV-SVC   230
B     EHUNTR 124.0
B     EHUNTR 224.0
B     EHUNTR 322.0
B     HUNTN G122.0
B     HUNTN G222.0
B     INTERM1G26.0
B     INTERM2G26.0
>LINE_DROP_COMPENSATION<
BG    CENTR G120.0, 50%
BG    CENTR G220.0, 50%
BG    COULEE1915.0, 50%
BG    COULEE2015.0, 50%
BG    COULEE2115.0, 50%
BG    COULEE2215.0, 50%
BG    COULEE2315.0, 50%
BG    COULEE2415.0, 50%
BG    COULEE5115.0, 50%
BG    COULEE5215.0, 50%
/CHANGES,FILE= *\
.----- DEFINE THE OUTAGE -------------------------------------------------------
L DBPAASHE     500 MARION   500 
L DBPABUCKLEY  500 MARION   5001
.----- ADDING SVCS FOR VOLTAGE STABILITY ---------------------------------------
. IMPEDANCE ADDED TO SIMULATE 1% AND 2% DROOP SETTINGS AT KEELER AMD MAPLE VLY
BQMBPAKEEL-SVC 230                 350             0 -6501045
L MBPAKEELER   230 KEEL-SVC 230  1200       .00286
BQMBPAMV-SVC   230                 350             0 -6501045
L MBPAMAPLE VL 230 MV-SVC   230  1200       .00572
.----- GEN DROP RECORDS --------------------------------------------------------
. ** GEN DROP SO LOSSES ARE NOT ALL PICKED UP AT THE SLACK BUS **
/GEN_DROP,AI_CONTROL=OFF,INITIAL_DROP=50,TOL=7.0\
BS    BCHSLACK 500,TOL=7.0
>EXCLUDE_BUSES<
B     ASHE 2  25.0
B     DIABLO 125.0
B     DIABLO 225.0
B     GEYS9-1013.8
B     GEYSER1113.8
B     GEYSER1213.8
B     GEYSER1313.8
B     GEYSER1413.8
B     GEYSER1613.8
B     GEYSER1713.8
B     GEYSER1813.8
B     GEYSER2013.8
B     GEYSER7813.8
B     GEYSR5-613.8
B     MOSSLND622.0
B     MOSSLND722.0
B     PALOVRD124.0
B     PALOVRD224.0
B     PALOVRD324.0
B     S.ONOFR222.0
B     S.ONOFR322.0
/SOLUTION\
>AI_CONTROL = OFF<
>LTC = ON_DCONLY<
>MISC_CNTRL, VFLATSTART = OFF, DCLP = ON<
>SOL_ITER, NEWTON = 90<
.
> mode COULEE-SCHULTZ 1&2
/CHANGE_BUS_TYPES, BQ=B,BG=BQ,BX=B,LTC=OFF\
>EXCLUDE_BUSES<
B     ALBENI F 115
B     ALDER11 13.8
B     ALDER12 13.8
B     BEAVER  13.8
B     BEAVER  20.0
B     BONNERS  115
B     BOX CANY 115
B     BOYLE   11.5
B     BULL RUN6.60
B     CARMEN   115
B     CENTRALA69.0
B     CHANDLER 115
B     CHELAN  11.0
B     COPCO 2  115
B     COUGAR T 115
B     COULEE 213.8
B     COWFALLS 230
.BT    COWLITZ  115
B     COYO G1 18.0
B     COYO S1 13.8
B     CUSHMN1  115
B     CUSHMN2  115
B     DETROIT  230
B     DEXTER   115
B     DWOR 1  13.8
B     DWOR 2  13.8
.BG    DWOR 3  13.8
B     ELECTRON2.30
B     ELECTRON2.40
.BG    ENSERCH113.8
.BG    ENSERCH213.8
.BG    ENSERCH313.8
.BG    ENSERCH413.8
.BG    ENSERCHL13.8
B     FARADAY 11.0
B     FARADAY 13.8
B     FOSTER   115
B     GLENOMA 69.0
B     GREEN PT 115
B     GREENSPG 115
B     HERM G  18.0
B     HERM S  13.8
B     HILLS CR 115
B     JACKSN1 13.8
B     JACKSN2 13.8
B     JACKSN3 13.8
B     KIMCLK L12.5
B     KOMO K  34.5
B     LAGRND  6.60
B     LAGRND5 13.8
B     LO BAKER13.2
B     LO BAKER13.8
.BT    LONGVIEW 230
B     LOOKOUT  115
B     LOOKOUTX 115
B     LOST CRK 115
B     MINIDOKA 138
.BG    MRPTGEN113.8
.BG    MRPTGEN213.8
.BG    MRPTGEN313.8
.BG    MRPTGEN413.8
.BG    MRPTGENL13.8
B     MURDER C 115
B     N.UMPQUA 115
B     NOOKSACK2.40
B     NORTH FK13.8
B     OAKGROVE11.0
B     OGDNMRTN59.8
B     PELTON  13.8
B     PLUMMER 4.20
B     PROSPECT 115
B     PTLBRUN113.8
B     PTLBRUN213.8
B     RATHGEN113.8
B     RATHGEN213.8
B     RIVRMILL11.0
.BG    ROSS 42 13.8
.BG    ROSS 44 13.8
B     ROUND BU13.8
B     RVR RD C18.0
B     SCOOTNEY 115
B     SCOTT L 12.5
B     SCOTT P  115
B     SNOQ1-4 1.90
B     SNOQ5   1.90
B     SNOQCAV 2.00
B     SNOQCAV 6.90
B     SNOQPWR26.70
B     SNOQPWR26.90
B     SOUTH    230
B     SPKWASTE13.8
B     SULIVAN 59.8
B     SUMAS 1 13.8
B     SUMAS L 13.8
B     SUMERFA113.8
B     SUMERFA213.8
.BG    TENASKA113.8
.BG    TENASKA213.8
.BG    TENASKA313.8
.BG    TENASKAL13.8
B     TOLT RIV13.8
B     TROUTDAL69.0
B     TWINFALL13.8
B     UP BAKER13.2
B     UP BAKER13.8
B     UPRIVER 2.40
B     UPRIVER 4.20
B     VAAGEN  4.20
B     WANAPUM 13.8
B     WANAPUM213.8
B     WHITECTY 115
B     WRGEN1-26.60
B     WRGEN1-26.90
B     WRGEN3-46.60
B     ADELSVC  500
B     MKTPSVC  500
B     DMRSVC  18.8
B     KEEL-SVC 230
B     MV-SVC   230
B     EHUNTR 124.0
B     EHUNTR 224.0
B     EHUNTR 322.0
B     HUNTN G122.0
B     HUNTN G222.0
B     INTERM1G26.0
B     INTERM2G26.0
>LINE_DROP_COMPENSATION<
BG    CENTR G120.0, 50%
BG    CENTR G220.0, 50%
BG    COULEE1915.0, 50%
BG    COULEE2015.0, 50%
BG    COULEE2115.0, 50%
BG    COULEE2215.0, 50%
BG    COULEE2315.0, 50%
BG    COULEE2415.0, 50%
BG    COULEE5115.0, 50%
BG    COULEE5215.0, 50%
/CHANGES,FILE= *\
.----- DEFINE THE OUTAGE -------------------------------------------------------
L DBPACOULEE   500 SCHULTZ  5001
L DBPACOULEE   500 SCHULTZ  5002
.----- ADDING SVCS FOR VOLTAGE STABILITY ---------------------------------------
. IMPEDANCE ADDED TO SIMULATE 1% AND 2% DROOP SETTINGS AT KEELER AMD MAPLE VLY
BQMBPAKEEL-SVC 230                 350             0 -6501045
L MBPAKEELER   230 KEEL-SVC 230  1200       .00286
BQMBPAMV-SVC   230                 350             0 -6501045
L MBPAMAPLE VL 230 MV-SVC   230  1200       .00572
.----- GEN DROP RECORDS --------------------------------------------------------
. ** GEN DROP SO LOSSES ARE NOT ALL PICKED UP AT THE SLACK BUS **
/GEN_DROP,AI_CONTROL=OFF,INITIAL_DROP=50,TOL=7.0\
BS    BCHSLACK 500,TOL=7.0
>EXCLUDE_BUSES<
B     ASHE 2  25.0
B     DIABLO 125.0
B     DIABLO 225.0
B     GEYS9-1013.8
B     GEYSER1113.8
B     GEYSER1213.8
B     GEYSER1313.8
B     GEYSER1413.8
B     GEYSER1613.8
B     GEYSER1713.8
B     GEYSER1813.8
B     GEYSER2013.8
B     GEYSER7813.8
B     GEYSR5-613.8
B     MOSSLND622.0
B     MOSSLND722.0
B     PALOVRD124.0
B     PALOVRD224.0
B     PALOVRD324.0
B     S.ONOFR222.0
B     S.ONOFR322.0
/SOLUTION\
>AI_CONTROL = OFF<
>LTC = ON_DCONLY<
>MISC_CNTRL, VFLATSTART = OFF, DCLP = ON<
>SOL_ITER, NEWTON = 90<
.
> mode RAVER-SCHULTZ 1&2
/CHANGE_BUS_TYPES, BQ=B,BG=BQ,BX=B,LTC=OFF\
>EXCLUDE_BUSES<
B     ALBENI F 115
B     ALDER11 13.8
B     ALDER12 13.8
B     BEAVER  13.8
B     BEAVER  20.0
B     BONNERS  115
B     BOX CANY 115
B     BOYLE   11.5
B     BULL RUN6.60
B     CARMEN   115
B     CENTRALA69.0
B     CHANDLER 115
B     CHELAN  11.0
B     COPCO 2  115
B     COUGAR T 115
B     COULEE 213.8
B     COWFALLS 230
.BT    COWLITZ  115
B     COYO G1 18.0
B     COYO S1 13.8
B     CUSHMN1  115
B     CUSHMN2  115
B     DETROIT  230
B     DEXTER   115
B     DWOR 1  13.8
B     DWOR 2  13.8
.BG    DWOR 3  13.8
B     ELECTRON2.30
B     ELECTRON2.40
.BG    ENSERCH113.8
.BG    ENSERCH213.8
.BG    ENSERCH313.8
.BG    ENSERCH413.8
.BG    ENSERCHL13.8
B     FARADAY 11.0
B     FARADAY 13.8
B     FOSTER   115
B     GLENOMA 69.0
B     GREEN PT 115
B     GREENSPG 115
B     HERM G  18.0
B     HERM S  13.8
B     HILLS CR 115
B     JACKSN1 13.8
B     JACKSN2 13.8
B     JACKSN3 13.8
B     KIMCLK L12.5
B     KOMO K  34.5
B     LAGRND  6.60
B     LAGRND5 13.8
B     LO BAKER13.2
B     LO BAKER13.8
.BT    LONGVIEW 230
B     LOOKOUT  115
B     LOOKOUTX 115
B     LOST CRK 115
B     MINIDOKA 138
.BG    MRPTGEN113.8
.BG    MRPTGEN213.8
.BG    MRPTGEN313.8
.BG    MRPTGEN413.8
.BG    MRPTGENL13.8
B     MURDER C 115
B     N.UMPQUA 115
B     NOOKSACK2.40
B     NORTH FK13.8
B     OAKGROVE11.0
B     OGDNMRTN59.8
B     PELTON  13.8
B     PLUMMER 4.20
B     PROSPECT 115
B     PTLBRUN113.8
B     PTLBRUN213.8
B     RATHGEN113.8
B     RATHGEN213.8
B     RIVRMILL11.0
.BG    ROSS 42 13.8
.BG    ROSS 44 13.8
B     ROUND BU13.8
B     RVR RD C18.0
B     SCOOTNEY 115
B     SCOTT L 12.5
B     SCOTT P  115
B     SNOQ1-4 1.90
B     SNOQ5   1.90
B     SNOQCAV 2.00
B     SNOQCAV 6.90
B     SNOQPWR26.70
B     SNOQPWR26.90
B     SOUTH    230
B     SPKWASTE13.8
B     SULIVAN 59.8
B     SUMAS 1 13.8
B     SUMAS L 13.8
B     SUMERFA113.8
B     SUMERFA213.8
.BG    TENASKA113.8
.BG    TENASKA213.8
.BG    TENASKA313.8
.BG    TENASKAL13.8
B     TOLT RIV13.8
B     TROUTDAL69.0
B     TWINFALL13.8
B     UP BAKER13.2
B     UP BAKER13.8
B     UPRIVER 2.40
B     UPRIVER 4.20
B     VAAGEN  4.20
B     WANAPUM 13.8
B     WANAPUM213.8
B     WHITECTY 115
B     WRGEN1-26.60
B     WRGEN1-26.90
B     WRGEN3-46.60
B     ADELSVC  500
B     MKTPSVC  500
B     DMRSVC  18.8
B     KEEL-SVC 230
B     MV-SVC   230
B     EHUNTR 124.0
B     EHUNTR 224.0
B     EHUNTR 322.0
B     HUNTN G122.0
B     HUNTN G222.0
B     INTERM1G26.0
B     INTERM2G26.0
>LINE_DROP_COMPENSATION<
BG    CENTR G120.0, 50%
BG    CENTR G220.0, 50%
BG    COULEE1915.0, 50%
BG    COULEE2015.0, 50%
BG    COULEE2115.0, 50%
BG    COULEE2215.0, 50%
BG    COULEE2315.0, 50%
BG    COULEE2415.0, 50%
BG    COULEE5115.0, 50%
BG    COULEE5215.0, 50%
/CHANGES,FILE= *\
.----- DEFINE THE OUTAGE -------------------------------------------------------
L DBPARAVER    500 SCHULTZ  5001
L DBPARAVER    500 SCHULTZ  5002
.----- ADDING SVCS FOR VOLTAGE STABILITY ---------------------------------------
. IMPEDANCE ADDED TO SIMULATE 1% AND 2% DROOP SETTINGS AT KEELER AMD MAPLE VLY
BQMBPAKEEL-SVC 230                 350             0 -6501045
L MBPAKEELER   230 KEEL-SVC 230  1200       .00286
BQMBPAMV-SVC   230                 350             0 -6501045
L MBPAMAPLE VL 230 MV-SVC   230  1200       .00572
.----- GEN DROP RECORDS --------------------------------------------------------
. ** GEN DROP SO LOSSES ARE NOT ALL PICKED UP AT THE SLACK BUS **
/GEN_DROP,AI_CONTROL=OFF,INITIAL_DROP=50,TOL=7.0\
BS    BCHSLACK 500,TOL=7.0
>EXCLUDE_BUSES<
B     ASHE 2  25.0
B     DIABLO 125.0
B     DIABLO 225.0
B     GEYS9-1013.8
B     GEYSER1113.8
B     GEYSER1213.8
B     GEYSER1313.8
B     GEYSER1413.8
B     GEYSER1613.8
B     GEYSER1713.8
B     GEYSER1813.8
B     GEYSER2013.8
B     GEYSER7813.8
B     GEYSR5-613.8
B     MOSSLND622.0
B     MOSSLND722.0
B     PALOVRD124.0
B     PALOVRD224.0
B     PALOVRD324.0
B     S.ONOFR222.0
B     S.ONOFR322.0
/SOLUTION\
>AI_CONTROL = OFF<
>LTC = ON_DCONLY<
>MISC_CNTRL, VFLATSTART = OFF, DCLP = ON<
>SOL_ITER, NEWTON = 90<
.
> mode RAVER-PAUL-C2
/CHANGE_BUS_TYPES, BQ=B,BG=BQ,BX=B,LTC=OFF\
>EXCLUDE_BUSES<
B     ALBENI F 115
B     ALDER11 13.8
B     ALDER12 13.8
B     BEAVER  13.8
B     BEAVER  20.0
B     BONNERS  115
B     BOX CANY 115
B     BOYLE   11.5
B     BULL RUN6.60
B     CARMEN   115
B     CENTRALA69.0
B     CHANDLER 115
B     CHELAN  11.0
B     COPCO 2  115
B     COUGAR T 115
B     COULEE 213.8
B     COWFALLS 230
.BT    COWLITZ  115
B     COYO G1 18.0
B     COYO S1 13.8
B     CUSHMN1  115
B     CUSHMN2  115
B     DETROIT  230
B     DEXTER   115
B     DWOR 1  13.8
B     DWOR 2  13.8
.BG    DWOR 3  13.8
B     ELECTRON2.30
B     ELECTRON2.40
.BG    ENSERCH113.8
.BG    ENSERCH213.8
.BG    ENSERCH313.8
.BG    ENSERCH413.8
.BG    ENSERCHL13.8
B     FARADAY 11.0
B     FARADAY 13.8
B     FOSTER   115
B     GLENOMA 69.0
B     GREEN PT 115
B     GREENSPG 115
B     HERM G  18.0
B     HERM S  13.8
B     HILLS CR 115
B     JACKSN1 13.8
B     JACKSN2 13.8
B     JACKSN3 13.8
B     KIMCLK L12.5
B     KOMO K  34.5
B     LAGRND  6.60
B     LAGRND5 13.8
B     LO BAKER13.2
B     LO BAKER13.8
.BT    LONGVIEW 230
B     LOOKOUT  115
B     LOOKOUTX 115
B     LOST CRK 115
B     MINIDOKA 138
.BG    MRPTGEN113.8
.BG    MRPTGEN213.8
.BG    MRPTGEN313.8
.BG    MRPTGEN413.8
.BG    MRPTGENL13.8
B     MURDER C 115
B     N.UMPQUA 115
B     NOOKSACK2.40
B     NORTH FK13.8
B     OAKGROVE11.0
B     OGDNMRTN59.8
B     PELTON  13.8
B     PLUMMER 4.20
B     PROSPECT 115
B     PTLBRUN113.8
B     PTLBRUN213.8
B     RATHGEN113.8
B     RATHGEN213.8
B     RIVRMILL11.0
.BG    ROSS 42 13.8
.BG    ROSS 44 13.8
B     ROUND BU13.8
B     RVR RD C18.0
B     SCOOTNEY 115
B     SCOTT L 12.5
B     SCOTT P  115
B     SNOQ1-4 1.90
B     SNOQ5   1.90
B     SNOQCAV 2.00
B     SNOQCAV 6.90
B     SNOQPWR26.70
B     SNOQPWR26.90
B     SOUTH    230
B     SPKWASTE13.8
B     SULIVAN 59.8
B     SUMAS 1 13.8
B     SUMAS L 13.8
B     SUMERFA113.8
B     SUMERFA213.8
.BG    TENASKA113.8
.BG    TENASKA213.8
.BG    TENASKA313.8
.BG    TENASKAL13.8
B     TOLT RIV13.8
B     TROUTDAL69.0
B     TWINFALL13.8
B     UP BAKER13.2
B     UP BAKER13.8
B     UPRIVER 2.40
B     UPRIVER 4.20
B     VAAGEN  4.20
B     WANAPUM 13.8
B     WANAPUM213.8
B     WHITECTY 115
B     WRGEN1-26.60
B     WRGEN1-26.90
B     WRGEN3-46.60
B     ADELSVC  500
B     MKTPSVC  500
B     DMRSVC  18.8
B     KEEL-SVC 230
B     MV-SVC   230
B     EHUNTR 124.0
B     EHUNTR 224.0
B     EHUNTR 322.0
B     HUNTN G122.0
B     HUNTN G222.0
B     INTERM1G26.0
B     INTERM2G26.0
>LINE_DROP_COMPENSATION<
BG    CENTR G120.0, 50%
BG    CENTR G220.0, 50%
BG    COULEE1915.0, 50%
BG    COULEE2015.0, 50%
BG    COULEE2115.0, 50%
BG    COULEE2215.0, 50%
BG    COULEE2315.0, 50%
BG    COULEE2415.0, 50%
BG    COULEE5115.0, 50%
BG    COULEE5215.0, 50%
/CHANGES,FILE= *\
.----- DEFINE THE OUTAGE -------------------------------------------------------
L DBPAPAUL     500 RAVER    500 
BGDPPLCENTR G220.0
.----- ADDING SVCS FOR VOLTAGE STABILITY ---------------------------------------
. IMPEDANCE ADDED TO SIMULATE 1% AND 2% DROOP SETTINGS AT KEELER AMD MAPLE VLY
BQMBPAKEEL-SVC 230                 350             0 -6501045
L MBPAKEELER   230 KEEL-SVC 230  1200       .00286
BQMBPAMV-SVC   230                 350             0 -6501045
L MBPAMAPLE VL 230 MV-SVC   230  1200       .00572
.----- GEN DROP RECORDS --------------------------------------------------------
. ** GEN DROP FOR THE LOSS OF CENTRALIA UNIT #2 **
/GEN_DROP,AI_CONTROL=OFF,INITIAL_DROP=670,TOL=7.0\
BS    BCHSLACK 500,TOL=7.0
>EXCLUDE_BUSES<
B     ASHE 2  25.0
B     DIABLO 125.0
B     DIABLO 225.0
B     GEYS9-1013.8
B     GEYSER1113.8
B     GEYSER1213.8
B     GEYSER1313.8
B     GEYSER1413.8
B     GEYSER1613.8
B     GEYSER1713.8
B     GEYSER1813.8
B     GEYSER2013.8
B     GEYSER7813.8
B     GEYSR5-613.8
B     MOSSLND622.0
B     MOSSLND722.0
B     PALOVRD124.0
B     PALOVRD224.0
B     PALOVRD324.0
B     S.ONOFR222.0
B     S.ONOFR322.0
/SOLUTION\
>AI_CONTROL = OFF<
>LTC = ON_DCONLY<
>MISC_CNTRL, VFLATSTART = OFF, DCLP = ON<
>SOL_ITER, NEWTON = 90<
.
> mode KEELER-PEARL-MARION
/CHANGE_BUS_TYPES, BQ=B,BG=BQ,BX=B,LTC=OFF\
>EXCLUDE_BUSES<
B     ALBENI F 115
B     ALDER11 13.8
B     ALDER12 13.8
B     BEAVER  13.8
B     BEAVER  20.0
B     BONNERS  115
B     BOX CANY 115
B     BOYLE   11.5
B     BULL RUN6.60
B     CARMEN   115
B     CENTRALA69.0
B     CHANDLER 115
B     CHELAN  11.0
B     COPCO 2  115
B     COUGAR T 115
B     COULEE 213.8
B     COWFALLS 230
.BT    COWLITZ  115
B     COYO G1 18.0
B     COYO S1 13.8
B     CUSHMN1  115
B     CUSHMN2  115
B     DETROIT  230
B     DEXTER   115
B     DWOR 1  13.8
B     DWOR 2  13.8
.BG    DWOR 3  13.8
B     ELECTRON2.30
B     ELECTRON2.40
.BG    ENSERCH113.8
.BG    ENSERCH213.8
.BG    ENSERCH313.8
.BG    ENSERCH413.8
.BG    ENSERCHL13.8
B     FARADAY 11.0
B     FARADAY 13.8
B     FOSTER   115
B     GLENOMA 69.0
B     GREEN PT 115
B     GREENSPG 115
B     HERM G  18.0
B     HERM S  13.8
B     HILLS CR 115
B     JACKSN1 13.8
B     JACKSN2 13.8
B     JACKSN3 13.8
B     KIMCLK L12.5
B     KOMO K  34.5
B     LAGRND  6.60
B     LAGRND5 13.8
B     LO BAKER13.2
B     LO BAKER13.8
.BT    LONGVIEW 230
B     LOOKOUT  115
B     LOOKOUTX 115
B     LOST CRK 115
B     MINIDOKA 138
.BG    MRPTGEN113.8
.BG    MRPTGEN213.8
.BG    MRPTGEN313.8
.BG    MRPTGEN413.8
.BG    MRPTGENL13.8
B     MURDER C 115
B     N.UMPQUA 115
B     NOOKSACK2.40
B     NORTH FK13.8
B     OAKGROVE11.0
B     OGDNMRTN59.8
B     PELTON  13.8
B     PLUMMER 4.20
B     PROSPECT 115
B     PTLBRUN113.8
B     PTLBRUN213.8
B     RATHGEN113.8
B     RATHGEN213.8
B     RIVRMILL11.0
.BG    ROSS 42 13.8
.BG    ROSS 44 13.8
B     ROUND BU13.8
B     RVR RD C18.0
B     SCOOTNEY 115
B     SCOTT L 12.5
B     SCOTT P  115
B     SNOQ1-4 1.90
B     SNOQ5   1.90
B     SNOQCAV 2.00
B     SNOQCAV 6.90
B     SNOQPWR26.70
B     SNOQPWR26.90
B     SOUTH    230
B     SPKWASTE13.8
B     SULIVAN 59.8
B     SUMAS 1 13.8
B     SUMAS L 13.8
B     SUMERFA113.8
B     SUMERFA213.8
.BG    TENASKA113.8
.BG    TENASKA213.8
.BG    TENASKA313.8
.BG    TENASKAL13.8
B     TOLT RIV13.8
B     TROUTDAL69.0
B     TWINFALL13.8
B     UP BAKER13.2
B     UP BAKER13.8
B     UPRIVER 2.40
B     UPRIVER 4.20
B     VAAGEN  4.20
B     WANAPUM 13.8
B     WANAPUM213.8
B     WHITECTY 115
B     WRGEN1-26.60
B     WRGEN1-26.90
B     WRGEN3-46.60
B     ADELSVC  500
B     MKTPSVC  500
B     DMRSVC  18.8
B     KEEL-SVC 230
B     MV-SVC   230
B     EHUNTR 124.0
B     EHUNTR 224.0
B     EHUNTR 322.0
B     HUNTN G122.0
B     HUNTN G222.0
B     INTERM1G26.0
B     INTERM2G26.0
>LINE_DROP_COMPENSATION<
BG    CENTR G120.0, 50%
BG    CENTR G220.0, 50%
BG    COULEE1915.0, 50%
BG    COULEE2015.0, 50%
BG    COULEE2115.0, 50%
BG    COULEE2215.0, 50%
BG    COULEE2315.0, 50%
BG    COULEE2415.0, 50%
BG    COULEE5115.0, 50%
BG    COULEE5215.0, 50%
/CHANGES,FILE= *\
.----- DEFINE THE OUTAGE -------------------------------------------------------
L DBPAKEELER   500 PEARL    500 
L DBPAMARION   500 PEARL    500 
.----- ADDING SVCS FOR VOLTAGE STABILITY ---------------------------------------
. IMPEDANCE ADDED TO SIMULATE 1% AND 2% DROOP SETTINGS AT KEELER AMD MAPLE VLY
BQMBPAKEEL-SVC 230                 350             0 -6501045
L MBPAKEELER   230 KEEL-SVC 230  1200       .00286
BQMBPAMV-SVC   230                 350             0 -6501045
L MBPAMAPLE VL 230 MV-SVC   230  1200       .00572
.----- GEN DROP RECORDS --------------------------------------------------------
. ** GEN DROP SO LOSSES ARE NOT ALL PICKED UP AT THE SLACK BUS **
/GEN_DROP,AI_CONTROL=OFF,INITIAL_DROP=50,TOL=7.0\
BS    BCHSLACK 500,TOL=7.0
>EXCLUDE_BUSES<
B     ASHE 2  25.0
B     DIABLO 125.0
B     DIABLO 225.0
B     GEYS9-1013.8
B     GEYSER1113.8
B     GEYSER1213.8
B     GEYSER1313.8
B     GEYSER1413.8
B     GEYSER1613.8
B     GEYSER1713.8
B     GEYSER1813.8
B     GEYSER2013.8
B     GEYSER7813.8
B     GEYSR5-613.8
B     MOSSLND622.0
B     MOSSLND722.0
B     PALOVRD124.0
B     PALOVRD224.0
B     PALOVRD324.0
B     S.ONOFR222.0
B     S.ONOFR322.0
/SOLUTION\
>AI_CONTROL = OFF<
>LTC = ON_DCONLY<
>MISC_CNTRL, VFLATSTART = OFF, DCLP = ON<
>SOL_ITER, NEWTON = 90<
.
> mode JOHN DAY-BIG EDDY-OSTRANDER
/CHANGE_BUS_TYPES, BQ=B,BG=BQ,BX=B,LTC=OFF\
>EXCLUDE_BUSES<
B     ALBENI F 115
B     ALDER11 13.8
B     ALDER12 13.8
B     BEAVER  13.8
B     BEAVER  20.0
B     BONNERS  115
B     BOX CANY 115
B     BOYLE   11.5
B     BULL RUN6.60
B     CARMEN   115
B     CENTRALA69.0
B     CHANDLER 115
B     CHELAN  11.0
B     COPCO 2  115
B     COUGAR T 115
B     COULEE 213.8
B     COWFALLS 230
.BT    COWLITZ  115
B     COYO G1 18.0
B     COYO S1 13.8
B     CUSHMN1  115
B     CUSHMN2  115
B     DETROIT  230
B     DEXTER   115
B     DWOR 1  13.8
B     DWOR 2  13.8
.BG    DWOR 3  13.8
B     ELECTRON2.30
B     ELECTRON2.40
.BG    ENSERCH113.8
.BG    ENSERCH213.8
.BG    ENSERCH313.8
.BG    ENSERCH413.8
.BG    ENSERCHL13.8
B     FARADAY 11.0
B     FARADAY 13.8
B     FOSTER   115
B     GLENOMA 69.0
B     GREEN PT 115
B     GREENSPG 115
B     HERM G  18.0
B     HERM S  13.8
B     HILLS CR 115
B     JACKSN1 13.8
B     JACKSN2 13.8
B     JACKSN3 13.8
B     KIMCLK L12.5
B     KOMO K  34.5
B     LAGRND  6.60
B     LAGRND5 13.8
B     LO BAKER13.2
B     LO BAKER13.8
.BT    LONGVIEW 230
B     LOOKOUT  115
B     LOOKOUTX 115
B     LOST CRK 115
B     MINIDOKA 138
.BG    MRPTGEN113.8
.BG    MRPTGEN213.8
.BG    MRPTGEN313.8
.BG    MRPTGEN413.8
.BG    MRPTGENL13.8
B     MURDER C 115
B     N.UMPQUA 115
B     NOOKSACK2.40
B     NORTH FK13.8
B     OAKGROVE11.0
B     OGDNMRTN59.8
B     PELTON  13.8
B     PLUMMER 4.20
B     PROSPECT 115
B     PTLBRUN113.8
B     PTLBRUN213.8
B     RATHGEN113.8
B     RATHGEN213.8
B     RIVRMILL11.0
.BG    ROSS 42 13.8
.BG    ROSS 44 13.8
B     ROUND BU13.8
B     RVR RD C18.0
B     SCOOTNEY 115
B     SCOTT L 12.5
B     SCOTT P  115
B     SNOQ1-4 1.90
B     SNOQ5   1.90
B     SNOQCAV 2.00
B     SNOQCAV 6.90
B     SNOQPWR26.70
B     SNOQPWR26.90
B     SOUTH    230
B     SPKWASTE13.8
B     SULIVAN 59.8
B     SUMAS 1 13.8
B     SUMAS L 13.8
B     SUMERFA113.8
B     SUMERFA213.8
.BG    TENASKA113.8
.BG    TENASKA213.8
.BG    TENASKA313.8
.BG    TENASKAL13.8
B     TOLT RIV13.8
B     TROUTDAL69.0
B     TWINFALL13.8
B     UP BAKER13.2
B     UP BAKER13.8
B     UPRIVER 2.40
B     UPRIVER 4.20
B     VAAGEN  4.20
B     WANAPUM 13.8
B     WANAPUM213.8
B     WHITECTY 115
B     WRGEN1-26.60
B     WRGEN1-26.90
B     WRGEN3-46.60
B     ADELSVC  500
B     MKTPSVC  500
B     DMRSVC  18.8
B     KEEL-SVC 230
B     MV-SVC   230
B     EHUNTR 124.0
B     EHUNTR 224.0
B     EHUNTR 322.0
B     HUNTN G122.0
B     HUNTN G222.0
B     INTERM1G26.0
B     INTERM2G26.0
>LINE_DROP_COMPENSATION<
BG    CENTR G120.0, 50%
BG    CENTR G220.0, 50%
BG    COULEE1915.0, 50%
BG    COULEE2015.0, 50%
BG    COULEE2115.0, 50%
BG    COULEE2215.0, 50%
BG    COULEE2315.0, 50%
BG    COULEE2415.0, 50%
BG    COULEE5115.0, 50%
BG    COULEE5215.0, 50%
/CHANGES,FILE= *\
.----- DEFINE THE OUTAGE -------------------------------------------------------
L DBPABIG EDDY 500 JOHN DAY 5002
L DBPABIG EDDY 500 OSTRNDER 500 
.----- ADDING SVCS FOR VOLTAGE STABILITY ---------------------------------------
. IMPEDANCE ADDED TO SIMULATE 1% AND 2% DROOP SETTINGS AT KEELER AMD MAPLE VLY
BQMBPAKEEL-SVC 230                 350             0 -6501045
L MBPAKEELER   230 KEEL-SVC 230  1200       .00286
BQMBPAMV-SVC   230                 350             0 -6501045
L MBPAMAPLE VL 230 MV-SVC   230  1200       .00572
.----- GEN DROP RECORDS --------------------------------------------------------
. ** GEN DROP SO LOSSES ARE NOT ALL PICKED UP AT THE SLACK BUS **
/GEN_DROP,AI_CONTROL=OFF,INITIAL_DROP=50,TOL=7.0\
BS    BCHSLACK 500,TOL=7.0
>EXCLUDE_BUSES<
B     ASHE 2  25.0
B     DIABLO 125.0
B     DIABLO 225.0
B     GEYS9-1013.8
B     GEYSER1113.8
B     GEYSER1213.8
B     GEYSER1313.8
B     GEYSER1413.8
B     GEYSER1613.8
B     GEYSER1713.8
B     GEYSER1813.8
B     GEYSER2013.8
B     GEYSER7813.8
B     GEYSR5-613.8
B     MOSSLND622.0
B     MOSSLND722.0
B     PALOVRD124.0
B     PALOVRD224.0
B     PALOVRD324.0
B     S.ONOFR222.0
B     S.ONOFR322.0
/SOLUTION\
>AI_CONTROL = OFF<
>LTC = ON_DCONLY<
>MISC_CNTRL, VFLATSTART = OFF, DCLP = ON<
>SOL_ITER, NEWTON = 90<
.
> mode HANFORD-OSTRANDER/-JOHN DAY
/CHANGE_BUS_TYPES, BQ=B,BG=BQ,BX=B,LTC=OFF\
>EXCLUDE_BUSES<
B     ALBENI F 115
B     ALDER11 13.8
B     ALDER12 13.8
B     BEAVER  13.8
B     BEAVER  20.0
B     BONNERS  115
B     BOX CANY 115
B     BOYLE   11.5
B     BULL RUN6.60
B     CARMEN   115
B     CENTRALA69.0
B     CHANDLER 115
B     CHELAN  11.0
B     COPCO 2  115
B     COUGAR T 115
B     COULEE 213.8
B     COWFALLS 230
.BT    COWLITZ  115
B     COYO G1 18.0
B     COYO S1 13.8
B     CUSHMN1  115
B     CUSHMN2  115
B     DETROIT  230
B     DEXTER   115
B     DWOR 1  13.8
B     DWOR 2  13.8
.BG    DWOR 3  13.8
B     ELECTRON2.30
B     ELECTRON2.40
.BG    ENSERCH113.8
.BG    ENSERCH213.8
.BG    ENSERCH313.8
.BG    ENSERCH413.8
.BG    ENSERCHL13.8
B     FARADAY 11.0
B     FARADAY 13.8
B     FOSTER   115
B     GLENOMA 69.0
B     GREEN PT 115
B     GREENSPG 115
B     HERM G  18.0
B     HERM S  13.8
B     HILLS CR 115
B     JACKSN1 13.8
B     JACKSN2 13.8
B     JACKSN3 13.8
B     KIMCLK L12.5
B     KOMO K  34.5
B     LAGRND  6.60
B     LAGRND5 13.8
B     LO BAKER13.2
B     LO BAKER13.8
.BT    LONGVIEW 230
B     LOOKOUT  115
B     LOOKOUTX 115
B     LOST CRK 115
B     MINIDOKA 138
.BG    MRPTGEN113.8
.BG    MRPTGEN213.8
.BG    MRPTGEN313.8
.BG    MRPTGEN413.8
.BG    MRPTGENL13.8
B     MURDER C 115
B     N.UMPQUA 115
B     NOOKSACK2.40
B     NORTH FK13.8
B     OAKGROVE11.0
B     OGDNMRTN59.8
B     PELTON  13.8
B     PLUMMER 4.20
B     PROSPECT 115
B     PTLBRUN113.8
B     PTLBRUN213.8
B     RATHGEN113.8
B     RATHGEN213.8
B     RIVRMILL11.0
.BG    ROSS 42 13.8
.BG    ROSS 44 13.8
B     ROUND BU13.8
B     RVR RD C18.0
B     SCOOTNEY 115
B     SCOTT L 12.5
B     SCOTT P  115
B     SNOQ1-4 1.90
B     SNOQ5   1.90
B     SNOQCAV 2.00
B     SNOQCAV 6.90
B     SNOQPWR26.70
B     SNOQPWR26.90
B     SOUTH    230
B     SPKWASTE13.8
B     SULIVAN 59.8
B     SUMAS 1 13.8
B     SUMAS L 13.8
B     SUMERFA113.8
B     SUMERFA213.8
.BG    TENASKA113.8
.BG    TENASKA213.8
.BG    TENASKA313.8
.BG    TENASKAL13.8
B     TOLT RIV13.8
B     TROUTDAL69.0
B     TWINFALL13.8
B     UP BAKER13.2
B     UP BAKER13.8
B     UPRIVER 2.40
B     UPRIVER 4.20
B     VAAGEN  4.20
B     WANAPUM 13.8
B     WANAPUM213.8
B     WHITECTY 115
B     WRGEN1-26.60
B     WRGEN1-26.90
B     WRGEN3-46.60
B     ADELSVC  500
B     MKTPSVC  500
B     DMRSVC  18.8
B     KEEL-SVC 230
B     MV-SVC   230
B     EHUNTR 124.0
B     EHUNTR 224.0
B     EHUNTR 322.0
B     HUNTN G122.0
B     HUNTN G222.0
B     INTERM1G26.0
B     INTERM2G26.0
>LINE_DROP_COMPENSATION<
BG    CENTR G120.0, 50%
BG    CENTR G220.0, 50%
BG    COULEE1915.0, 50%
BG    COULEE2015.0, 50%
BG    COULEE2115.0, 50%
BG    COULEE2215.0, 50%
BG    COULEE2315.0, 50%
BG    COULEE2415.0, 50%
BG    COULEE5115.0, 50%
BG    COULEE5215.0, 50%
/CHANGES,FILE= *\
.----- DEFINE THE OUTAGE -------------------------------------------------------
L DBPAHANFORD  500 OSTRNDER 500 
L DBPAHANFORD  500 JOHN DAY 500 
.----- ADDING SVCS FOR VOLTAGE STABILITY ---------------------------------------
. IMPEDANCE ADDED TO SIMULATE 1% AND 2% DROOP SETTINGS AT KEELER AMD MAPLE VLY
BQMBPAKEEL-SVC 230                 350             0 -6501045
L MBPAKEELER   230 KEEL-SVC 230  1200       .00286
BQMBPAMV-SVC   230                 350             0 -6501045
L MBPAMAPLE VL 230 MV-SVC   230  1200       .00572
.----- GEN DROP RECORDS --------------------------------------------------------
. ** GEN DROP SO LOSSES ARE NOT ALL PICKED UP AT THE SLACK BUS **
/GEN_DROP,AI_CONTROL=OFF,INITIAL_DROP=50,TOL=7.0\
BS    BCHSLACK 500,TOL=7.0
>EXCLUDE_BUSES<
B     ASHE 2  25.0
B     DIABLO 125.0
B     DIABLO 225.0
B     GEYS9-1013.8
B     GEYSER1113.8
B     GEYSER1213.8
B     GEYSER1313.8
B     GEYSER1413.8
B     GEYSER1613.8
B     GEYSER1713.8
B     GEYSER1813.8
B     GEYSER2013.8
B     GEYSER7813.8
B     GEYSR5-613.8
B     MOSSLND622.0
B     MOSSLND722.0
B     PALOVRD124.0
B     PALOVRD224.0
B     PALOVRD324.0
B     S.ONOFR222.0
B     S.ONOFR322.0
/SOLUTION\
>AI_CONTROL = OFF<
>LTC = ON_DCONLY<
>MISC_CNTRL, VFLATSTART = OFF, DCLP = ON<
>SOL_ITER, NEWTON = 90<
